/ This is a copy of Master Dynamic File released with 2021-22 WP OPBC R1
/ 2022-01-26
/
/
/
/ Bighorn: Unit 1 Prepared by Kestrel Power Engineering  16-Aug-2016

102  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.400,0.020,0.000,0.190, 3.52,0.000, 1.480,0.820,0.342,0.820,0.280,0.280,0.200, 0.2100,0.6250,0.0700 / 
102 'DC4B'  1 ,1,1,0.005,156.000,139.000,48.000,0.040,21.7,-19.4,0.689,0.005,1.000,1.680,0.000,1.000,0.000,1.259,0.100,1.679,0.150 / 
102 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.420,1.000,0.500,0.100,5.000,0.114,0.025,0.114,0.025,0.114,0.025,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
102 'HYGOV'  1 ,0.055,0.320,5.000,0.050,0.100,0.109,1.000,0.000,1.000,1.130,0.000,0.100 / 
/
/
/
/  Dynamic Model Data in PTI PSS/E Format for Muskeg River revalidated by Powertech in November 2014
/ 
/              I  T'do  T"do  T'qo  T"qo   H      D    Xd     Xq    X'd   X'q    X"d   Xl   S1.0 S1.2/ 
10236 'GENROU' 1  9.8  0.022  0.46  0.045  5.977  0.0  2.095  1.997 0.299 0.454 0.208 0.177 0.10 0.45 /Muskeg G1 - Generator                
/              I  Tr    Kpr Kir Kdr Tdr Vrmax Vrmin Kpa Kia Vamax Vamin  Kp  Kl  Kf1 Kf2 Kf3 Tf3 Kc  Kd   Ke  Te  Vfemax Vemin E1   Se1  E2   Se2/
10236  'AC7B'  1  0.02  50  50  0   1.0  26.1  0    40  68  59.1  -63.6   1   0   0  1    0   1  0.1 2.5  1.0 1.0 19.5   0.01  3.26 0.01 4.35 0.03/
/             I  LDC
10236 'COMP'  1  0.0   /MuskegG1 - Compensator
/
/               I   Rsel Flag   R    Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin Tact Kturb Wfnl  Tb   Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen Rclose Kimw Aset Ka  Ta  Trate db Tsa Tsab Rup  Rdown
10236 'GGOV1'   1    1    1    0.061  2.5    0.05  -0.05  5.0   0.8   0.0   1.0   1.0  0.15 0.5  1.5  0.20   0.2  0.0  0.0   3.0    2.0   0.67   1.0  0   0.3   -0.3   0.0  99.0 10.0 0.1 104.7 0  4.0  5.0  99. -99. /  Muskeg G2 - turbine-governor
/
/	         ICS1 REMBUS1  ICS2  REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2  Ks3 T8  T9  Ks1 T1   T2   T3   T4   Vstmax  Vstmin		
10236 'PSS2A'  1  1     0    3      0    5  1   2    2   0   2    0    2   0.17  1  0.5 0.1 15  0.22 0.03 0.22 0.03  0.1    -0.1  / Muskeg G1 - Stabilizer (revalidated)/
/
/
/
/ *****-*****-*****-***** Rainbow 1  ***** Area 17  *****  32MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-02-01
1031 'GENROU' 1  6.81 0.13 0.7 0.13 12.6 0.0 1.1 1.08 0.127 0.13 0.07 0.05 0.23 0.53    /Rainbow 1 - Generator
1031 'EXST1' 1  0.0 0.2 -0.2 0.0 0.0 40.0 0.14 2.0 0.0 0.0 0.055 0.5    /Rainbow 1 - Exciter
1031 'GAST' 1  0.032 5.0 0.1 3.0 1.0 1.0 1.0 -0.1 0.15     /Rainbow 1 - TurbineGovernor
/
/ *****-*****-*****-***** Rainbow 2  ***** Area 17  *****  49MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 2011-08-16
1032 'GENROU' 2  5.6 0.11 0.6 0.11 7.5 0.0 2.03 1.7 0.22 0.3 0.145 0.13 0.101 0.24    /Rainbow 2 - Generator
1032 'ESDC1A' 2  0.02 50.0 0.02 1.0 1.0 2.1 0.0 1.0 1.0 0.22 3.0 0.0 4.5 0.3 6.0 0.75    /Rainbow 2 - Exciter
1032 'GAST' 2  0.084 1.2 0.1 3.0 0.9 1.0 1.0 0.0 0.15     /Rainbow 2 - TurbineGovernor
1032	'IEEEVC'  2	0	0.2	/
/
/ *****-*****-*****-***** Rainbow 3  ***** Area 17  *****  21.7MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-02-01
1033 'GENROU' 3  6.81 0.13 0.7 0.13 15.0 0.0 1.1 1.08 0.127 0.13 0.09 0.05 0.15 0.35    /Rainbow 3 - Generator
1033 'EXST1' 3  0.0 0.2 -0.2 1.5 3.0 40.0 0.15 2.3 0.0 0.0 0.0 1.0    /Rainbow 3 - Exciter
1033 'GAST' 3  0.03 10.0 0.1 3.0 1.0 1.0 1.0 -0.1 0.15     /Rainbow 3 - TurbineGovernor
/
/
/ ******  Revised Dynamic Model Data in PTI PSS/E Format for Rainbow Lake Unit #4 Re-validated by Powertech Labs in Fenruary 2013
/ Dynamic Model Data in PTI PSS/E Format for Rainbow Lake Unit #4 Re-validated by Powertech Labs in Fenruary 2013
/
1035 'GENROU' 4   6.6  0.032 0.78 0.034 1.80 0.0  2.367  2.159 0.25 0.27 0.162 0.122 0.174 0.404      /
1035 'IEEEST' 4 3   0   0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1  0.0 0.01 0.94 0.94 -1.01  0.05  -0.05   0.0  0.0   /
1035   'AC8B',   4    0.01,  60,    50,    11,      0.1,  10.3,    1.5,   1,   0,    10.3,     0,    0.1,  1.5, 1,  0.7,  20,     0,  3.75, 0.5,  5.0, 0.66/
1035 'GGOV1'   4   1    1   0.055   0.1  0.05  -0.05  8.0  1.5   0.0   1.0   1.0  0.15  0.1  1.2   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0. 0.3   -0.3    0.0  99.0 10.0 0.1 58.588  0.0 4.0 5.0  99. -99. /
/
/
/ *****-*****-*****-***** Rainbow5  ***** Area 17  *****  60MVA  @ 14.4kV --  Gas Turbine  ***** validated by Powertech in August 2014
/
/  Dynamic Model Data in PSSE Format for Rainbow Lake Unit 5
/  Rainbow Lake: Unit 5, Prepared by Kestrel Power Engineering  10-Nov-2020
1037 'GENROU'  5  6.048 0.024 0.597 0.047 2.450 0.000 2.346 2.230 0.310 0.415 0.198 0.168 0.078 0.281 / 
1037 'AC8B'  5  0.00833 150.000 15.000 25.000 0.010 29.96636 -31.68109 1.000 0.00833 29.96636 -31.68109 0.150 3.050 1.000 0.750 38.46154 0.000 7.350 0.510 9.800 5.210 / 
1037 'PSS2B'  5  1 0 3 0 5 1 3.000 3.000 0.000 3.000 0.000 3.000 0.61224 1.000 0.500 0.100 7.500 0.200 0.025 0.200 0.025 1.000 4.000 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
1037 'USRMDL'  5  'GGOV1DU' 5 0 2 35 10 22  1 0 0.050 1.000 0.050 -0.050 5.000 1.000 0.000 1.000 1.000 0.150 0.300 1.22249 0.182 1.000 1.000 0.000 3.000 2.000 0.670 1.000 0.000 0.300 -0.300 0.000 99.000 10.000 0.010 50.000 0.000 4.000 5.000 99.000 -99.000 0.000 0.000 / 

/
/ *****-*****-*****-***** BigHorn2  ***** Area 34  *****  65.5MVA  @ 13.8kV --  Hydro  ***** Tested on 2007-12-03

108 'GENSAL' 2  4.5 0.08 0.05 3.7 0.0 1.25 0.7 0.43 0.34 0.194 0.186 0.559    /BigHorn2 - Generator
108 'IEEEVC' 2  0.0 0.0     /BigHorn2 - Compensator
108 'PSS2B' 2 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.35 1.0 0.5 0.1 5.0 
          0.15 0.04 0.2 0.05 0.15 0.01 2.0 -2.0 1.5 -1.5 0.03 -0.03   /BigHorn2 - Stabilizer
108 'ESAC8B' 2  0.01 155.5 138.7 48.0 0.04 0.5 0.01 16.4 -14.7 1.4 1.0 1.95 0.0 2.6 0.0    /BigHorn2 - Exciter
108 'HYGOV' 2  0.045 0.36 3.5 0.1 0.93 0.11 1.0 0.0 0.9 1.28 1.0 0.09    /BigHorn2 - TurbineGovernor
/
/ *****-*****-*****-***** Daishowa_G2  ***** Area 19  *****  29.5MVA  @ 13.8kV --  Combined Cycle Steam Turbine  *****   Project  1065-1 at GATE 5
/
/  Dynamic Model Data for Daishowa 29.529MVA Unit G2 Validated by CEI in November 2012
/
1087	'ESAC8B'	 2 0.008 62 54  9.6  0.04  1  0.005  8.8  -8.8  0.43  1  4.3  0.01  5.7  0.5  /DAISHOWA - G2 - /EXCITER
1087  'IEEEVC'   2      0   0.022 /DAISHOWA G2 DROOP
1087	'GENROU'  2  3.5  0.08  1.15  0.4  5.116  1  1.5  1.4	0.3  0.205	 0.14  0.1  0.282  0.906  /DAISHOWA G2 GENERATOR
1087	'PSS2A'	 2  1  0  3  0  5  1  5  5  0  5  0  5  0.489  1  0.5  0.1  3  0.15	 0.02  0.21  0.01  0.05  -0.05  /DAISHOWA G2 PSS
1087	'GGOV1'	2  -1  0   0.088  1  0.05  -0.05  9  5.8  0	1  1  0  0.22  2.65  0.14  0.34  0  0  3  1  0.67  99  0  0.1  -1  0  99  10  0.1  29.529  0  4  5  99  -99    /DAISHOWA G2 TurbineGovernor
/
/
/  Dynamic Model Data for Daishowa 47MVA Unit Validated by CEI in Septembert 2012
1089	'GENROU' 1  5.8  0.04  1.67  0.11  3   1   1.5  1.42 0.24  0.366  0.183  0.17  0.126  0.324  /Daishowa -G1 -Generator
1089	'ESAC8B' 1  0.008 93  81  16  0.04  1  0.005  7.3  -7.3  0.4  1  4.3  0.01  5.7  0.5 /
1089	'IEEEVC' 1  0  0  /DAISHOWA -G1 -AVRDROOP
1089	'PSS2A'	1  1  0  3  0  5  1  5  5  0  5  0  5  0.838  1  0.5  0.1 5  0.15 0.01 0.21 0.01  0.05  -0.05 /DAISHOWA -G1 -PSS
1089	'GGOV1'	1  -1  0  0.067  1  0.05  -0.05   8.7  5  0   1  1  0  0.2  1.2	 0.25  0.2  0  0  3  1  0.67  99  0  0.1   -1  0  99  10  0.1  47.067  0  4  5  99   -99	/DAISHOWA G1 TurbineGovernor
/
/
/
/
/ *****-*****-*****-***** LONGLAKEGT4  ***** Area 25  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  432-3 at GATE 6
11241 'GENROE' G4  8.0 0.03 3.0 0.2 1.176 0.0 2.6 1.885 0.244 0.7 0.19 0.12 0.1284 0.6203    /LONGLAKEGT4 - Generator
11241 'PSS2A' G4 3 0 0 0 1 1 5.0 0.0 0.016 5.0 0.0 0.016 0.0 0.0 0.0 0.18 -2.0 0.157 0.0151 0.157 0.0151 0.025 -0.025    /LONGLAKEGT4 - Stabilizer
/11241 'EXAC1' G4  0.022 0.0 0.0 350.0 0.02 22.5 0.0 0.8 0.14 1.3 0.0 0.65 0.35 6.5 0.048 7.24 0.081    /LONGLAKEGT4 - Exciter
/11241 'GASTWD' G4  0.056 2.2 1.2 0.0 0.0 0.1 46.0 0.0 1.2 0.17 0.0 
/          1.0 1.0 0.02 1.0 0.3 0.0 1.0 0.0 0.1 0.3 0.303 0.303 1.273 0.0 -0.273 1.273 0.0 1.0 0.0 0.88 0.2  /LONGLAKEGT4 - TurbineGovernor
/
/ *****-*****-*****-***** LONGLAKEGT3  ***** Area 25  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  432-3 at GATE 6
11241 'GENROE' G3  8.0 0.03 3.0 0.2 1.176 0.0 2.6 1.885 0.244 0.7 0.19 0.12 0.1284 0.6203    /LONGLAKEGT3 - Generator
11241 'PSS2A' G3 3 0 0 0 1 1 5.0 0.0 0.016 5.0 0.0 0.016 0.0 0.0 0.0 0.18 -2.0 0.157 0.0151 0.157 0.0151 0.025 -0.025    /LONGLAKEGT3 - Stabilizer
/11241 'EXAC1' G3  0.022 0.0 0.0 350.0 0.02 22.5 0.0 0.8 0.14 1.3 0.0 0.65 0.35 6.5 0.048 7.24 0.081    /LONGLAKEGT3 - Exciter
/11241 'GASTWD' G3  0.056 2.2 1.2 0.0 0.0 0.1 46.0 0.0 1.2 0.17 0.0 
/          1.0 1.0 0.02 1.0 0.3 0.0 1.0 0.0 0.1 0.3 0.303 0.303 1.273 0.0 -0.273 1.273 0.0 1.0 0.0 0.88 0.2  /LONGLAKEGT3 - TurbineGovernor
/
/ *****-*****-*****-***** HR Milner  ***** Area 22  *****  167MVA  @ 15kV --  Coal  ***** Tested on 2005-10-28
1148 'GENROU' 1  9.1 0.06 1.0 0.11 2.75 0.0 1.85 1.85 0.23 0.5 0.185 0.16 0.12 0.522    /HR Milner - Generator
1148 'PSS2A' 1 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.82 1.0 0.5 0.1 5.0 0.15 0.03 0.15 0.03 0.1 -0.1    /HR Milner - Stabilizer
1148 'ESST1A' 1 1 1 0.01 999.0 -999.0 1.0 3.5 0.0 0.0 350.0 0.01 8.02 -7.19 8.02 -7.19 0.085 0.0 1.0 2.0 2.74    /HR Milner - Exciter
1148 'IEEEG1' 1 0 0 14.3 0.18 0.0 0.15 0.1 -1.0 0.9 0.0 0.11 0.28 0.0 5.5 0.41 0.0 0.72 0.31 0.0 0.0 0.0 0.0    /HR Milner - TurbineGovernor
/
/
/
/ *****-*****-*****-***** STURGEON 1  ***** Area 23  *****  12.5MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-06-30
1167 'GENCLS' 1  3.5 0.1     /STURGEON 1 - Generator
/
/ *****-*****-*****-***** STURGEON 2  ***** Area 23  *****  9.38MVA  @ 4.2kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1168 'GENCLS' 2  3.5 0.1     /STURGEON 2 - Generator
/
/
/ *****-*****-*****-***** Dynamic Model Data in PTI PSS/E Format for ATCO Valley View VV1, Validated by Powertech Labs Inc, Jan 2015
/
/                I   T'do  T"do   T'qo   T"qo   H      D     Xd    Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
1171, 'GENROE', 1,    9.8, 0.024, 0.6,  0.047, 2.45,  0,   2.358,  2.23, 0.27, 0.415, 0.198, 0.168, 0.078, 0.281 / 
/
/GGOV1              Rsel Flag R    Tpele maxerr minerr Kpgov Kigov Kdgov Tdgov   Vmax Vmin  Tact Kturb Wfnl   Tb  Tc  Teng Tfload Kpload Kiload Ldref  Dm  Ropen Rclose Kimw Aset   Ka   Ta  Trate  db  Tsa Tsab Rup  Rdown
1171 'GGOV1'    1   1   0   0.0585  1.0   0.05   -0.05    6.2   1.4   0.0  1.0   1.2  0.15    0.3  1.3  0.23  0.1  0.0  0.0    0.3    1.0   3.30   1.0  0.0  0.3  -0.3   0.0  99.0 10.0 0.1 46  0.0 1.0  1.0  99. -99. /
/
/AC8B            I     Tr    Kpr    Kir    Kdr      Tdr  Vpidmax   Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd   Ke  Te   Vefmax  Vemin E1   SE1   E2   SE2/
1171   'AC8B',   1    0.01,  84,    5,    20,      0.1,      99,    -99,    3.,   0,     22.6,  -1.2,  0.6, 1.9, 1,  0.5,  19.8,    0,  7.3,  0.51,  9.8, 5.21/
/
/                I  ICS  IB   A1     A2        A3     A4   A5    A6    T1    T2   T3   T4       T5     T6   Ks   Lsmax   Lsmin   Vcu   Vcl/
1171 'IEEEST',  1,  3,  0,   0.36,   0.0,     0.016,   0,   0,    0,  0.157, 1.9, 1.0, 0.0151   1.88,  1.88,   -0.16,  0.10,  -0.10,  0,   0/ 
/
1171 'COMP'  1  -0.04/
/
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M5  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
12185 'GENSAL' M5  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M5 - Generator
/
/  Dynamic Model Data in PTI PSS/E Format for Muskeg River revalidated by Powertech in July 2015
/
12236 'GENROU' 2  9.8  0.022  0.462  0.045  5.977  0.0  2.095  1.997  0.299  0.454  0.208   0.177    0.10 0.45 /Muskeg G2 - Generator                
12236  'AC7B'  2  0.02  57.3    57.3    0   1.0  21.2    0      2.768     1.183     1        -1            18     1     0     1    0      1      0.1 2.5  1.0   1     19.5   0.01     3.26  0.01  4.35  0.03//Muskeg G2-Exciter
12236 'COMP'  2  0.0   /MuskegG2 - Compensator
12236 'GGOV1'   2    1    1    0.061  2.5    0.05  -0.05   7.0   0.8     0.0   1.0   1   0.15   0.5    1.5   0.20   0.2  0.0  0.0   3.0    2.0   0.67   1.0  0   0.3   -0.3   0.0  99.0 10.0 0.1 104.7 0  4.0  5.0  99. -99. /  Muskeg G2 - turbine-governor	
12236 'PSS2A'  2   1        0     3      0    5    1     4    4    0     4    0    4   0.334  1     0.5 0.1  15   0.1 0.015 0.08  0.01    0.05    -0.05 / Muskeg G2 - Stabilizer
/
/
/ *****-*****-*****-***** SUNDANCE1  ***** Area 40  *****  333MVA  @ 18kV --  Coal  ***** Tested on 1998-06-01
129 'GENROU' 1  4.9 0.04 0.5 0.04 2.9 0.016 1.98 1.92 0.27 0.34 0.19 0.111 0.441 0.55                /SUNDANCE1 - Generator
129 'IEEEX1' 1  0 0.638 0.28 0.1 1.8 3.57 -3.57 0.8 0.7 0 0.035 0 1 0 2 0                            /SUNDANCE1 - Exciter
/129 'IEEEG1' 1 0 0 26.67 0.1 0 0.1 0.0765 -0.7655 0.85 0 0.1 0.285 0 2.8 0.419 0 0.25 0.296 0 0 0 0  /SUNDANCE1 - TurbineGovernor
/ WSIEG1      I  JBUS M   K    T1  T2  T3    Uo    Uc    Pmax Pmin  T4   K1   K2  T5    K3    K4   T6    K5    K6  T7  K7  K8   db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3   GV4  Pgv4  GV5  Pgv5  IBLOCK
129  'WSIEG1' 1   0   0 26.67 0.1  0  0.1 0.0765 -0.7655 0.85  0   0.1 0.285  0  2.8  0.419   0   0.25  0.296  0   0   0   0   0.00 0.00  0.00  0.20  0.312 0.4  0.628  0.60  0.784  0.80 0.889  1.0  0.913  0.000 / 
/
/
/ Dynamic Model Data in PTI PSS/E Format for Sundance Unit 3 Validated by Kestrel Tested: May 14 – 21, 2015
130  'GENROU' 3 ,4.140,0.025,0.410,0.025,3.489,0.000,1.770,1.550,0.270,0.344,0.190,0.150,0.056,0.224 / 
130  'ESST1A' 3 ,1,1,0.010,99.000,-99.000,0.568,3.442,0.010,0.010,560.000,0.010,7.920,-7.101,7.920,-7.101,0.144,0.000,1.000,12.000,5.244 / 
130  'PSS2A' 3 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.433,1.000,1.000,0.200,9.000,0.090,0.020,0.090,0.020,0.050,-0.050 / 
130  'WSIEG1' 3 ,0,0,4.000,0.000,0.000,0.100,0.050,-0.020,1.000,0.000,0.100,0.275,0.000,4.000,0.417,0.000,0.256,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.878,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / original -not working
/ PSS/E foramt dynamic model for Oldman2 Wind Farm Validated by Powertech Labs in Jan 2015
/ Primary Wind Power Plant Model is provided in the WECC 2nd generation format (REGCAU1,REECAU1,REPCAU1,WTDTAU1,VTGTPAT,FRQTPAT)
/
/
/ *****-*****-*****-***** TALISMAN-EDSON  ***** Area 29  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
/
13020 'GENCLS' G1  1.176 0.0/ Temporary Pending Dyre file 

/ *****-*****-*****-***** 658SM1  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M1 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM1 - Generator
/
/ *****-*****-*****-***** 658SM2  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M2 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM2 - Generator
/
/ *****-*****-*****-***** 658SM3  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M3 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM3 - Generator
/
/ *****-*****-*****-***** 658SM4  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M4 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM4 - Generator
/
/
/ *****-*****-*****-***** MUH 2  ***** Area 25  *****  8.36MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
14241 'GENCLS' 22  3.0 0.0     /MUH 2 - Generator
/
/ *****-*****-*****-***** SHCG-1  ***** Area 38  *****  28MVA  @ 13.8kV --  Wasteheat  ***** Tested on 
/
/
14370 'USRMDL'  1 'GENTPJU1' 1 1 0 16 6 1 6.61, 0.055, 2.30, 0.05, 10.0, 0.0, 2.19, 2.04, 0.2371, 0.3560, 0.1974, 0.2170, 0.14, 0.104,  0.347,  0.08  /
14370, 'AC8B'  , 1, 0.01,  294,  12.0, 23.0,  0.1,    99.0,   -99.0, 1.0,  0.00,  45.0, -2.0,  0.53 , 1.31, 1.0, 0.8,   99.0,   0.0,  7.30, 0.51, 9.8, 5.21 / 
14370 'PSS2B'   1,  1,    0,     3,    0,   5, 1, 10.0, 10.0, 0.0, 10.0,  0.0, 10.0, 0.5,  1, 0.5, 0.1,  4, 0.16, 0.02, 0.16, 0.02, 0.16,  0.02,   0.1,   -0.1,    1,       0,   0.1,  -0.1 /
14370  'COMP'   1   -0.050 /
/
/
/ Governor model should be excluded since unit is constantly running at steam pressure control mode
/               I   R    T1   Vmax   Vmin  T2   T3   Dt    
14370  'TGOV1'  1  0.05 5.0  1.0   0.0   0.1   0.1  1.0/


/  Dynamic Model Data in PTI PSS/E Format for ATCO Sheerness Unit 1 Revalidated by Powertech in January 2020
/GENTPJU1                                       T'do   T"do   T'qo    T"qo   H       D      Xd      Xq      X'd     X'q    X"d     X"q     Xl      S1.0    S1.2    Kis
1482 'USRMDL' 1  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.87   0.02   1       0.06   2.43    0.0    2.184   1.791   0.382   0.64   0.298   0.298   0.206   0.07	   0.3     0.08   /
/              I UEL VOS  Tr       Vimax  Vimin   Tc   Tb  TC1  Tb1  Ka    Ta     Vamax  Vamin   Vrmax  Vrmin   Kc   Kf   Tf  KLr  ILr  
1482 'ESST1A'  1 1   1    0.0085   0.045  -0.043  1.0  3.0 0.0  0.0  450.0 0.005  6.75   -6.44    6.75   -6.44  0.07 0.0  1.0 50.0 4.829  /PSS ON Settings
/
/             I  ICS1 RB1  IC2   RB2   M  N  Tw1 Tw2  T6      Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1   T1    T2    T3    T4    Vsmax  Vsmin
1482 'PSS2A'  1  1    0    3     0     5  1  10  10   0.0085  10  0   10  2.06  1.0  1    0.2  10.0  0.05  0.02  0.05  0.02  0.05  -0.05 /
/
/             i j m k   t1  t2  t3  uo   uc  pmax  pmin  t4    k1    k2   t5   k3    k4   t6     k5     k6   t7   k7   k8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK   
1482 'WSIEG1' 1 0 0 9   0.1 0.0 0.2 0.1 -0.2 1.0   0.0   0.396 0.299 0.0  5.5  0.244 0.0  0.411  0.457  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0/PLR
/
/
/ The Battle River Unit #5 dynamic data Re-validated by Powertech Labs in November 2015
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
/1497   'WSIEG1' 5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/              I  T'do  T"do  T'qo  T"qo  H     D    Xd    Xq    X'd    X'q   X"d   Xl   S1.0  S1.2
1497 'GENROU'  5  5.7  0.04  1.0   0.07  3.1  0.0   2.29  2.29  0.38   0.6   0.3  0.21  0.06  0.24  /
/
/IBUS, 	ESST4B, I,	TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,  VBMAX,  KC, 	XL,  THETAP/
1497 'ESST4B'	  5	0.0	10.1  10.1   1.    -0.8     0.01   1    0.0     1.   -0.8     0.0 	6.8    0.00  8.5  0.1   0    0  /
/
/             I       IC1  IC2  M  N  Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1    T2   T3    T4    Vsmax  Vsmin
1497 'PSS2A' 5   1    0   3 0   5  1  5    5  0   5   0   5   0.973   1  0.5  0.1  10  0.15  0.03 0.1   0.02  0.1    -0.1/ / GE PSS final
/
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
1497   'WSIEG1' 5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/
/
/ *****-*****-*****-***** BRAZEAUHYDRO1  ***** Area 30  *****  184MVA  @ 13.8kV --  Hydro  ***** Tested on 2009-10-06
151 'GENSAL' 1  12.5 0.05 0.05 3.65 0.0 1.461 0.696 0.299 0.242 0.161 0.328 0.684    /BRAZEAUHYDRO1 - Generator
151 'IEEEVC' 1  0.0 0.0     /BRAZEAUHYDRO1 - Compensator
151 'PSS2A' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.595 1.0 0.5 0.1 2.0 0.61 0.01 0.44 0.01 0.05 -0.05    /BRAZEAUHYDRO1 - Stabilizer
151 'ESAC8B' 1  0.02 180.0 20.0 25.0 0.04 0.3 0.01 9.2 -8.3 1.6 1.0 1.85 0.3 2.47 0.7    /BRAZEAUHYDRO1 - Exciter
151 'WSHYDD' 1  0.0 0.0 0.1 8.3 0.1 0.67 0.3 0.04 0.0 15.0 0.1 
          0.107 0.143 1.0 0.0 0.0 0.11 0.0 0.325 0.269 0.57 0.58 0.794 0.785 1.0 0.9 -1.0 0.5 2.3 0.0   /BRAZEAUHYDRO1 - TurbineGovernor
/
/
/ *****-*****-*****-***** WSCC GEN 1  ***** Area 15  *****  42064MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENSAL' 1  7.123 0.055 0.08 3.9 0.204 0.93 0.615 0.305 0.241 0.168 0.158 0.543    /WSCC GEN 1 - Generator
1520 'SEXS' 1  1.0 1.0 131.5 0.036 -6.947 7.541     /WSCC GEN 1 - Exciter
1520 'IEEEG2' 1  25.0 62.906 5.881 0.439 1.177 -0.011 1.392     /WSCC GEN 1 - TurbineGovernor
/
/ *****-*****-**
/***-***** WSCC GEN 2  ***** Area 15  *****  60096.602MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENROU' 2  5.208 0.05 0.776 0.082 3.279 0.036 1.693 1.627 0.285 0.555 0.212 0.164 0.114 0.483    /WSCC GEN 2 - Generator
1520 'SEXS' 2  0.998 1.968 140.865 0.05 -6.702 7.13     /WSCC GEN 2 - Exciter
1520 'IEEEG1' 2 0 0 18.543 0.364 0.15 0.109 0.124 -0.442 0.946 -0.01 0.336 0.305 0.0 
          7.242 0.35 0.0 0.375 0.345 0.0 0.0 0.0 0.0    /WSCC GEN 2 - TurbineGovernor
/
/ *****-*****-*****-***** WSCC GEN 3  ***** Area 15  *****  1870.9MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENCLS' 3  6.436 1.811     /WSCC GEN 3 - Generator
/
/ *****-*****-*****-***** ASU M2  ***** Area 25  *****  36.1MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
15241 'GENCLS' M2  3.0 0.0     /ASU M2 - Generator
/
/
/ *****-*****-*****-***** BRAZEAUHYDRO2  ***** Area 30  *****  207MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-11-06
154 'GENSAL' 2  7.75 0.05 0.05 2.83 0.0 1.25 0.84 0.45 0.33 0.21 0.083 0.381    /BRAZEAUHYDRO2 - Generator
154 'IEEEVC' 2  0.0 0.0     /BRAZEAUHYDRO2 - Compensator
154 'PSS2B' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.88 1.0 0.5 0.1 0.1 
          0.4 0.07 0.4 0.07 0.2 0.04 2.0 -2.0 1.5 -1.5 0.05 -0.05   /BRAZEAUHYDRO2 - Stabilizer
154 'ESAC8B' 2  0.02 288.0 180.0 131.0 0.04 0.525 0.01 10.0 -8.9 2.2 1.0 1.56 0.033 1.98 0.26    /BRAZEAUHYDRO2 - Exciter
154 'HYGOV' 2  0.04 0.288 9.0 0.4 0.5 0.139 1.0 0.0 1.6 1.15 0.0 0.09    /BRAZEAUHYDRO2 - TurbineGovernor
/
/
/ *****-*****-*****-***** Syncrude M16  ***** Area 25  *****  9.98MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
16209 'GENSAL' 16  4.0 0.03 0.06 0.882 2.0 1.363 1.1 0.412 0.275 0.15 0.17 0.55    /Syncrude M16 - Generator
/
/ *****-*****-*****-***** Syncrude M15  ***** Area 25  *****  9.98MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
16210 'GENSAL' 15  4.0 0.03 0.06 0.882 2.0 1.363 1.1 0.412 0.275 0.15 0.17 0.55    /Syncrude M15 - Generator
/
/
/ *****-*****-*****-***** Suncor 1  ***** Area 59  *****  38.25MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2010-09-20
16218 'GENROU' G1  7.0 0.03 0.75 0.05 2.0 0.0 1.65 1.5 0.1479 0.5 0.1346 0.11 0.1079 0.2959    /Suncor 1 - Generator
16218 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.025 1.0 0.5 0.1 10.0 0.12 0.03 0.15 0.025 0.05 -0.05    /Suncor 1 - Stabilizer
16218 'ESST4B' G1  0.0 3.59 3.59 1.0 -0.866 0.0167 1.0 0.0 1.0 -0.866 0.0 8.42 0.0 10.53 0.17 0.0 0.0    /Suncor 1 - Exciter
/
/
/ *****-*****-*****-***** Millennium 3  ***** Area 59  *****  76.471MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested on 2012-13??
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G12 revalidated by Powertech in September 2015 
/
/               I  T'do   T"do  T'qo  T"qo   H     D    Xd     Xq    X'd     X'q    X"d     Xl     S1.0   S1.2
16233 'GENROU' 12  12.79  0.06  3.77  0.05   3.15  0.0  1.954  1.80  0.184  0.295  0.1359  0.105  0.131  0.435 / 
/
/AC8B            I     Tr    Kpr    Kir    Kdr      Tdr  Vpidmax  Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd   Ke  Te   Vfemax  Vemin E1   SE1   E2   SE2/
16233  'AC8B',   12    0.02,  34,   12.8,  12.8,   0.04,    40,    -40,    1,    0,    40,    -40,  0.15, 0.5,  1,  1.0,  50,    0,  6.94  0.062  9.25  0.343/
/
/COMP
16233  'COMP',   12    -0.05/
/
/            I             K   T1   T2  T3   Uo   Uc  Pmax Pmin  T4   K1   K2   T5   K3    K4   T6    K5   K6   T7  K7   K8  db1 err  db2 GV1 Pgv1  GV2  Pgv2  GV3  Pgv3 GV4 Pgv4 GV5 Pgv5 IBlock
16233 'WSIEG1' 12   0  0  16.0 0.0 0.0 0.1  1.0  -1.0  1.0 0.0  5.7  1.0  0.0  0.0  0.0   0.0  0.0   0.0  0.0  0.0 0.0  0.0  0.0 0.0  0.0  0.0  0.0  1.0  1.0  0.0  0.0  0.0  0.0  0.0 0.0  0/
/
/ PSS2A            ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4,  T7,	KS2,  KS3, T8,  T9,  KS1, T1,  T2,  T3,    T4,   VSTMAX,  VSTMIN / 
16233 'PSS2A'	 12	 1    	0    		3    	 0       5	1	  8	   8	 0.0 8.0  0.0  8.0  1.27	1.0  0.5	0.1  2.0  0.5  0.04 0.3  0.02 	0.05  		-0.05 /
/
/
/
/ *****-*****-*****-***** SYNGAS 2  ***** Area 25  *****  4.5MVA  @ 4.2kV --    *****   Project  432-3 at GATE 6
16241 'GENCLS' 12  3.0 0.0     /SYNGAS 2 - Generator
/
/ *****-*****-*****-***** 47A-KM-1  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
16264 'GENSAL' M1  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47A-KM-1 - Generator
/
/
/ *****-*****-*****-***** Kearl STG *****  107.5MVA  @ 13.8kV --  Steam  ***** Validated by Powertech Labs April 2015
/ 
/1695 'GENROU' G1        9.8    0.044   2.5  0.15  2.11  0.0 2.27   1.944  0.234 0.396 0.156  0.123 0.11 0.22    /Kearl 
/
/1695 'AC7B' G1      0.02 20     40     0.0   0.05  30.      0    25    125     15    -12.5   1.0 0.0 0.0  1.0  0.0   1.0    0.1 1.5 1.0 1.02 40.  0.0   9.34 0.01 10.5 0.03   /
/
/1695  'PSS2B'  G1  1   0       3   0      5  1 10  10  0   10   0  10  2.37  1   0.5  0.1  5.5    0.183 0.02  0.183 0.02  0.183 0.02   0.1    -0.1    1.0    -1.0   0.10    -0.10/
/

/ SAH 2016-02-01 created stage 5 dyr data for P1261-1
/ The dyr is copied from Auxiliary Project Files
/ G:\te\03\52\03\Project_1261\Project_1261-1-G5_R1.dyr
/
1695, 'GENROU', G1, 9.8000, 0.44000E-01, 2.5000, 0.15000, 2.1100, 0.0000, 2.2700, 1.9440, 0.23400, 0.39600, 0.15600, 0.12300, 0.11000, 0.22000    /IOL Learl STG - Generator
1695, 'AC7B', G1, 0.20000E-01, 20.000, 40.000, 0.0000, 0.50000E-01, 30.000, 0.0000, 25.000, 125.00, 15.000, -12.500, 1.0000, 0.0000, 0.0000, 1.0000, 0.0000, 1.0000, 0.10000, 1.5000, 1.0000, 1.0200, 40.000, 0.0000, 9.3400, 0.10000E-01, 10.500, 0.30000E-01  /IOL STG - Exciter
1695, 'PSS2B', G1, 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.0000, 10.000, 0.0000, 10.000, 2.3700, 1.0000, 0.50000, 0.10000, 5.5000, 0.18300, 0.20000E-01, 0.18300, 0.20000E-01, 0.18300, 0.20000E-01, 0.10000, -0.10000, 1.0000, -1.0000, 0.10000, -0.10000     /IOL STG - Stabilizer
1695, 'IEEEG1', G1, 0, 0, 20.000, 9.9000, 3.3000, 0.30000, 0.25000, -3.3000, 1.0100, 0.0000, 0.43500E-01, 0.45000, 0.0000, 0.74500E-01, 0.55000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000    /IOL STG - Turbine - Governor
/
/
/Grande Prairie CTG
/ *****-*****-*****-***** Lowe1  ***** Area 20  *****  88MVA  @ 13.8kV --  Gas Turbine  ***** Tested by GE on 2016-11-08
17120,'USRMDL',1,'GENTPJU1',1,1,0,16,6,1,6.0,0.042,0.54,0.03,7.11,0.0,1.71,1.68,0.24,0.39,0.145,0.145,0.105,0.063,0.304,0.0 /
17120,'AC7B',1,0.01,26,26,0,0,5.2,0,20,40,18.5,-18.5,0,99,0,1,0,1,0,0.5,0.5,0.5,99,0,2.68,0.001,3.57,0.003 /
17120,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.365,1,0.5,0.1,10,0.17,0.02,0.17,0.02,1,1,2,-2,2,-2,0.1,-0.1 /
17120,'GGOV1',1,1,1,0.046,2.5,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.84,0.171,1.5,0,0,3,1,0.303,1,0,0.1,-0.1,0,0.01,10,0.1,81.75,0.00025,1.8,5,99,-99 /
/
/
/ *****-*****-*****-***** CMH 15  ***** Area 4  *****  71.176MVA  @ 13.8kV --  Gas Turbine  ***** Tested on January 28-29, 2010
1715 'GENROU' 15  7.36 0.03 2.95 0.03 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.13 0.121 0.485    /CMH 15 - Generator
1715 'IEEEVC' 15  0.0 0.0     /CMH 15 - Compensator
1715 'PSS2A' 15 1 0 3 0 5 1 7.0 7.0 0.0 7.0 0.0 7.0 2.93 1.0 0.5 0.1 5.0 0.15 0.02 0.15 0.02 0.1 -0.1    /CMH 15 - Stabilizer
1715 'AC7B' 15  0.017 26.5815 26.5815 0.0 0.01 999.0 -999.0 1.3909 1.15913 1.0 -1.0 
          91.8 10.0 0.0 0.39 0.0 1.0 0.05 2.14 1.0 1.2 22.03 0.0 7.1 0.41 9.4 4.01   /CMH 15 - Exciter
1715 'GGOV1' 15 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 45.0 0.0 1.0 1.0 99.0 -99.0  /CMH 15 - TurbineGovernor
/
/
/ *****-*****-*****-***** Horseshoe1  ***** Area 44  *****  6.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe1 - Generator
172 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe1 - Exciter
172 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe1 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe2  ***** Area 44  *****  3.75MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 2  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe2 - Generator
172 'IEEET1' 2  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe2 - Exciter
172 'IEEEG3' 2  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe2 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe3  ***** Area 44  *****  3.75MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 3  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe3 - Generator
172 'IEEET1' 3  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe3 - Exciter
172 'IEEEG3' 3  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe3 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe4  ***** Area 44  *****  6.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 4  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe4 - Generator
172 'IEEET1' 4  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe4 - Exciter
172 'IEEEG3' 4  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe4 - TurbineGovernor
/
/
/ *****-*****-*****-***** Syncrude M21  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
17210 'GENSAL' 21  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M21 - Generator
/
/ *****-*****-*****-***** Syncrude M22  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
17210 'GENSAL' 22  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M22 - Generator
/
/ *****-*****-*****-***** Syncrude-UE-1-G11  ***** Area 59  *****  33.8MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested 2012-01-11 
/
17233 'GENSAL' 11  4.33 0.02 0.21 1.86 0.0 1.57 1.47 0.157 0.147 0.1117 0.119 0.374    /Syncrude-UE-1-G11 - Generator
17233 'COMP' 11  0.0     /Syncrude-UE-1-G11 - Compensator
17233 'PSS2A' 11 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.51 1.0 0.5 0.1 2.0 0.2 0.02 0.2 0.02 0.1 -0.1    /Syncrude-UE-1-G11 - Stabilizer
17233 'AC8B' 11  0.0 50.0 25.0 16.0 0.0 50.0 -30.0 1.0 0.0 50.0 -30.0 0.1 1.0 1.0 1.0 50.0 0.0 6.0 0.01 8.0 0.03    /Syncrude-UE-1-G11 - Exciter
17233 'GGOV1' 11 1 0 0.039 1.0 0.05 -0.05 5.0 0.8 0.0 1.0 1.2 0.0 0.5 
          1.0 0.2 5.0 0.0 0.0 0.3 1.0 3.3 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /Syncrude-UE-1-G11 - TurbineGovernor
/
/ *****-*****-*****-***** ASU M1  ***** Area 25  *****  36.1MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
17241 'GENCLS' M1  3.0 0.0     /ASU M1 - Generator
/
/ *****-*****-*****-***** 47-KM-1A  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
17264 'GENSAL' 1A  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47-KM-1A - Generator
/
/
/ *****-*****-*****-***** Cascade1  ***** Area 44  *****  20MVA  @ 13.2kV --  Hydro  *****

/ TransAlta - Cascade: Unit 1
/ Prepared by Kestrel Power Engineering  16-Dec-2016
176  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 5.680,0.015,0.000,0.040,2.850,0.000,0.810,0.570,0.335,0.570,0.270,0.270,0.170,0.0646,0.26,0.0500 / 
176 'ESST4B'  1 ,0.010,150.000,25.000,4.226,-3.789,0.010,1.000,0.000,4.226,-3.789,0.000,1.000,0.000,1.200,0.020,0.000,0.000 / 
176 'IEEEVC'	1	0	0.05	/
176 'PSS2A'  1 ,1,0,3,0,5,1,10.000,10.000,0.009,10.000,0.000,10.000,1.754,1.000,0.500,0.100,6.000,0.090,0.020,0.080,0.020,0.050,-0.050 / 
176 'WSHYDD'  1 ,0.000,0.000,0.100,23.3,0.100,3.33,0.300,0.050,1.000,3.000,0.100,0.130,0.200,1.000,0.000,0.000,0.000,-0.083,0.502,0.585,0.708,0.794,0.905,0.915,1.000,1.000,-1.000,0.500,0.700,0.000 / 
/
/
/ *****-*****-*****-***** Cascade2  ***** Area 44  *****  20MVA  @ 13.2kV --  Hydro  ***** 
/ TransAlta - Cascade: Unit 2
/ Prepared by Kestrel Power Engineering  6-Feb-2017
176  'USRMDL'  2  'GENTPJU1', 1, 1, 0, 16, 6, 1, 5.680,0.015,0.000,0.040,2.850,0.000,0.810,0.570,0.335,0.570,0.270,0.270,0.170,0.065,0.260,0.020 / 
176 'ESST4B'  2 ,0.005,150.000,25.000,4.23,-3.79,0.005,1.000,0.000,4.23,-3.79,0.000,1.000,0.000,1.200,0.020,0.000,0.000 / 
176 'IEEEVC' 2	0	0.05	/
176 'PSS2A'  2 ,1,0,3,0,5,1,10.000,10.000,0.009,10.000,0.000,10.000,1.75,1.000,0.500,0.100,6.000,0.090,0.020,0.080,0.020,0.050,-0.050 / 
176 'WSHYDD'  2 ,0.000,0.000,0.100,5.000,0.100,1.200,0.500,0.050,0.000,3.000,0.100,0.050,0.120,1.000,0.000,0.005,0.000,-0.037,0.391,0.385,0.600,0.630,0.800,0.790,1.000,0.865,-1.000,0.500,4.000,0.000 / 
/
/
/
/ *****-*****-*****-***** ARCENCIEL_SYNC  ***** Area 17  *****  50MVA  @ 15kV --    *****   Project  603-1 at GATE 3 ***for OPBC case ID SC
/18054 'CSVGN1' SC  16.7 0.005 0.0 0.065 0.009 0.004 0.0 1.0 -1.0 25.0     /ARCENCIEL_SYNC - Generator
/
/ *************P603 Arcenciel Sync Cond ********************Submitted by ATCO
  18054 'GENSAL' SC 8.38 0.021 0.12 1.4 2.0 1.448 0.725 0.229 0.14 0.1 0.071 0.194 / 50 MVAR SC ABB
  18054 'ESAC8B'  SC  0.06 100.0 20.0 30.0 0.03 1.0  0.002 3.0  0.0  0.59 1.0 0.0 0.0 0.0  0.0   /
  18054 'MAXEX2'  SC  1  8.0 1.05  100.0 1.3  40.0 1.6 30.0  0.0  0.0  0.0 /
  18054 'COMP  '  SC  0.0  /
/
/
/ *****-*****-*****-***** GHOST2  ***** Area 44  *****  15MVA  @ 13.2kV --  Hydro  ***** Tested on 2008-04-28
181 'GENSAL' 2  5.0 0.05 0.05 2.5 0.0 1.3 0.815 0.38 0.17 0.117 0.117 0.568    /GHOST2 - Generator
181 'IEEEVC' 2  0.0 0.07     /GHOST2 - Compensator
181 'ESST4B' 2  0.01 4.66 8.85 0.97 -0.87 0.005 1.0 0.0 0.97 -0.87 0.0 6.7 0.0 8.0 0.063 0.0 0.0    /GHOST2 - Exciter
181 'PIDGOV' 2 1 0.04 0.01 2.0 0.3 0.1 0.5 0.04 0.0 0.11 0.25 0.14 0.59 0.6 0.9 1.0 0.0 1.0 1.4 0.06 -0.17    /GHOST2 - TurbineGovernor
/

/ *****-*****-*****-***** GHOST3  ***** Area 44  *****  15MVA  @ 13.2kV --  Hydro  ***** Tested on 2008-04-28
181 'GENSAL' 3  5.0 0.05 0.05 2.5 0.0 1.3 0.815 0.38 0.17 0.117 0.117 0.568    /GHOST3 - Generator
181 'IEEEVC' 3  0.0 0.07     /GHOST3 - Compensator
181 'ESST4B' 3  0.01 4.66 8.85 0.97 -0.87 0.005 1.0 0.0 0.97 -0.87 0.0 6.7 0.0 8.0 0.063 0.0 0.0    /GHOST3 - Exciter
/181 'PIDGOV' 3 1 0.04 0.01 3.08 0.507 0.05 0.5 0.04 0.0 0.11 0.25 0.14 0.59 0.6 0.9 1.0 0.0 1.0 1.4 0.04 -0.05    /GHOST3 - TurbineGovernor
/
/
/ *****-*****-*****-***** GHOST4  ***** Area 44  *****  31.11MVA  @ 13.2kV --  Hydro  ***** Generator is a copy, Invalid test date, or Gate of Project 1209-1 needs updating
181 'GENSAL' 4  5.8 0.12 0.12 2.5 0.0 1.192 0.94 0.45 0.37 0.14 0.1475 0.739    /GHOST4a - Generator
181 'IEEEVC' 4  0.0 0.076     /GHOST4a - Compensator
181 'ESAC8B' 4  0.01 150.0 20.0 40.0 0.04 0.28 0.01 8.6 -7.7 1.6 1.0 1.35 0.007 1.8 0.018    /GHOST4a - Exciter
181 'HYGOV' 4  0.04 0.38 20.0 0.1 0.2 0.18 1.0 0.0 0.96 1.14 0.0 0.13    /GHOST4a - TurbineGovernor
/
/
/
/ *****-*****-*****-***** BearCreekGT  ***** Area 20  *****  68.23MVA  @ 13.8kV --  Cogen Gas Turbine  ***** T
/ Dynamic Model Data in PTI PSS/E Format for Bear Creek Steam Unit, Revalidated by Powertech Labs in May 2014
/
18142 'GENROU' 2 6.8  0.08 1.19 0.45 4.26 0.0 2.04 2.01 0.31 0.31 0.19 0.15 0.113 0.261 / BearCreek STG - Generator
/
18142 'COMP' 2  -0.05  / BearCreek STG - Reactive Current Compensator
/
18142 'PSS2A' 2 1 0 3 0 5 1  5.0  5.0 0.0 5.0 0.0 5.0 0.59 1.0 0.5 0.1 1.2  0.2 0.02 0.2 0.02 0.05  -0.05 / BearCreek STG - Stabilizer
/
18142 'AC8B' 2 0.02  80.0  15.0  40.0  0.01   41.2  0  1.0  0.01  41.2  0  0.2  1.9  1.0  1.1   13.5   0  5.31  0.037  6.37  0.101 /BearCreek STG - Exciter
/
18142  'GGOV1' 2 1 0 0.062 1.0 0.05 -0.05  2.0  1.8  0.0 1.0 1.0  0.0  0.2  1.0  0.0  0.5  0.0  0.0  3.0  2.0 0.67  1.0  0  0.3  -0.3  0.0  99.0  10.0  0.1  42.935  0.0  4.0  5.0  99.0 -99.0 /BearCreek STG - Governor
/
/
/
/ *****-*****-*****-***** Syncrude G5  ***** Area 25  *****  32MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 
/
18210 'GENROU' G5 9.9 0.021 0.397 0.052 8 0 1.941 1.781 0.271 0.482 0.201 0.163 0.13 0.34 /
18210 'ESST4B' G5 0.0 2 0.5 1 -0.87 0.0 1 0.0 1 -0.87 0.0 18 0.0 22.5 0.1 0.0 0.0 / 
18210 'PSS2A'  G5 1 0 3 0 5 1 6 6 0.0 6.0 0.0 6.0 0.375 1.0 0.5 0.1 6.0 0.5 0.036 0.076 0.02 0.1 -0.1 / 
18210 'GGOV1'  G5 1 0 0.039 1.0 0.05 -0.05 2 0.6 0.0 1.0 1.2 0.0 0.5 1.2 0.2 0.5 0.0 0.0 0.3 1.0 3.3 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 0 0.0 4.0 5.0 99. -99. / 
/
/
/ *****-*****-*****-***** Suncor 2  ***** Area 59  *****  38.25MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2010-08-31
18218 'GENROU' G2  7.0 0.03 0.75 0.05 2.0 0.0 1.65 1.5 0.1479 0.5 0.1346 0.11 0.1079 0.2959    /Suncor 2 - Generator
18218 'PSS2A' G2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.025 1.0 0.5 0.1 10.0 0.12 0.03 0.15 0.025 0.05 -0.05    /Suncor 2 - Stabilizer
18218 'ESST4B' G2  0.0 3.59 3.59 1.0 -0.866 0.0167 1.0 0.0 1.0 -0.866 0.0 8.42 0.0 10.53 0.17 0.0 0.0    /Suncor 2 - Exciter
/
/ *****-*****-*****-***** 27-1KM-1B  ***** Area 25  *****  13MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'GENSAL' 1B  5.35 0.05 0.06 1.05 1.0 8.725 1.4 0.4 0.28 0.12 0.06 0.27    /27-1KM-1B - Generator
/
/ *****-*****-*****-***** 18-2GM-3A  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'CIMTR2' 3  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-3A - Generator
18233 'CIMTR2' 4 0.32308 0.025 1.0 4.4 0.22 0.18 0.09 0.0 0.0 0.0 0.0 1.75 /copied from 18-2GM-3A - Generator
/
/ *****-*****-*****-***** 18-2GM-1  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'CIMTR2' M1  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-1 - Generator.0

/ *****-*****-*****-***** MUH 1  ***** Area 25  *****  8.36MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
18241 'GENCLS' 21  3.0 0.0     /MUH 1 - Generator
/  
/
/
/ *****-*****-*****-***** 62-GTG-1  ***** Area 25  *****  103MVA  @ 13.8kV --  Cogen Gas Turbine  *****  Project  423-1 at GATE 5
/
/  Dynamic Model Data in PSSE Format for Canadian Natural Resources Limited GTG and STG, validated by GE Management Sept. 2014
18264  'GENROU'  G1            4.5000       0.0400       0.5700      0.0810                                                               
                  6.0000       0.0000       2.1000       1.9600      0.2400                                                               
                  0.4450       0.1750       0.1300       0.0770      0.2746     /HORIZON OIL SANDS PROJECT - 62-GTG-1   (GENERATOR)       
18264  'ESAC2A'  G1            0.0200       1.0000       1.0000      110.00                                                               
                  0.0200       22.000       -22.00       1.0000      29.000                                                               
                  -29.00       0.6000       24.032       0.0000      0.0750                                                               
                  1.0000       0.0000       0.4000       0.6000      2.2500                                                               
                  0.0200       3.0000       0.0800                              /HORIZON OIL SANDS PROJECT - 62-GTG-1   (EXCITATION)      
18264  'PSS2A'   G1            1  0            3            0           5                                                                    
                  1            5.0000       5.0000       0.0000      5.0000                                                               
                  0.0000       5.0000       0.4000       1.0000      0.5000                                                               
                  0.1000       10.000       0.2000       0.0250      0.1750                                                               
                  0.0250       0.1000       -0.100                              /HORIZON OIL SANDS PROJECT - 62-GTG-1   (PSS)             
18264  'GGOV1'  G1            1            0            0.0391      2.5000                                                               
                  0.0500       -0.050       8.0000       1.0000      0.0000                                                               
                  1.0000       1.0000       0.1000       0.2000      1.7100                                                               
                  0.1740       0.2000       0.0000       0.0000      3.0000                                                               
                  1.0000       1.0000       0.9124       0.0000      0.4000                                                               
                  -0.400       0.0000       0.0100       10.000      0.0400                                                               
                  94.260       0.00025      4.0000       5.0000      99.000                                                               
                  -99.00                                                        /HORIZON OIL SANDS PROJECT - 62-GTG-1   (TURBINE-GOVERNOR)
19264  'GENROU'  5            4.5000       0.0400       0.5700      0.0800                                                               
                  2.0000       0.0000       1.5700       1.0000      0.2790                                                               
                  0.5000       0.1930       0.1600       0.0986      0.2988     /HORIZON OIL SANDS PROJECT - 62-STG-1   (GENERATOR)       
19264  'ESAC6A'  5            0.0000       670.00       22.000      2.0000                                                               
                  0.0480       0.2450       999.00       -999.0      6.6300                                                               
                  -5.630       0.3400       999.00       0.0000      999.00                                                               
                  1.0000       1.0000       0.0000       0.4000      0.6000                                                               
                  2.2500       0.0200       3.0000       0.0800                 /HORIZON OIL SANDS PROJECT - 62-STG-1   (EXCITATION)      
19264  'PSS2A'   5  1            0            3            0           5                                                                    
                  1            10.000       10.000       0.0200      10.000                                                               
                  10.000       10.000       1.1600       1.0000      0.0000                                                               
                  0.1000       5.0000       0.1200       0.0200      0.1200                                                               
                  0.0200       0.0100       -0.010                              /HORIZON OIL SANDS PROJECT - 62-STG-1   (PSS)             

/
/
/ *****-*****-*****-***** BEARSPAW  ***** Area 44  *****  18MVA  @ 13.2kV --  Hydro  ***** Tested on 1997-12-01
183 'GENSAL' 1  6.5 0.06 0.05 4.0 0.0 0.81 0.63 0.35 0.21 0.14 0.104 0.482    /BEARSPAW - Generator
183 'IEEEX1' 1  0.4 10.65 0.012 2.0 1.4 3.8 0.0 0.5 0.6 0.0 0.1 0.0 1.0 0.12 2.0 0.24    /BEARSPAW - Exciter
183 'WEHGOV' 1 0 0.035 0.0 0.01 1.5 0.22 0.5 0.1 0.5 0.01 0.04 0.118 
          -0.229 1.0 0.0 0.0 1.7 0.001 0.01 0.1 0.07 0.4 
          0.7 0.9 1.0 0.06 0.19 0.42 0.76 1.0 0.0 0.06 
          0.19 0.28 0.42 0.51 0.63 0.76 0.91 1.0 -0.3 0.0 0.167 0.28 0.44 0.56 0.67 0.83 0.94 1.0 /BEARSPAW - TurbineGovernor
/
/
/
/ *****-*****-*****-***** ANGCOCHRANE1  ***** Area 44  *****  15MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
189 'GENCLS' 1  3.5 0.1     /ANGCOCHRANE1 - Generator
/
/ *****-*****-*****-***** ANGCOCHRANE2  ***** Area 44  *****  15MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
189 'GENCLS' 2  3.5 0.1     /ANGCOCHRANE2 - Generator
/
/
/
/
19083 'GENCLS' G1  5.0 0.0001     /830SG1 - Generator
/
/
/
/ Bear Creek: Unit GT, Prepared by Kestrel Power Engineering  05-Sep-2019
19142 'GENROU'  1  5.935 0.050 2.890 0.050 1.500 0.000 2.229 2.033 0.241 0.364 0.184 0.132 0.110 0.330 / 
19142 'AC8B'  1  0.020 45.000 7.000 19.500 0.020 24.477 0.000 1.000 0.015 24.477 0.000 0.150 0.750 1.000 1.560 20.000 0.000 6.218 0.410 8.290 4.010 / 
19142 'PSS2B'  1  1 0 3 0 5 1 7.000 7.000 0.000 7.000 0.000 7.000 2.333 1.000 0.500 0.100 2.000 0.200 0.020 0.200 0.020 0.200 0.020 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
19142 'USRMDL'  1  'GGOV1DU' 5 0 2 35 10 22  1 1 0.050 0.220 0.017 -0.017 10.500 10.500 2.000 0.100 1.000 0.000 0.886 1.292 0.200 0.560 0.350 0.000 3.000 2.000 0.670 0.957 0.000 99.000 -99.000 0.000 99.000 10.000 0.100 64.000 0.000 1.000 1.000 99.000 -99.000 0.000 0.000 / /
/
/ *****-*****-*****-***** Gold Creek 1  ***** Area 20  *****  8.824MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19145 'GENROU' 1  8.77 0.09 1.754 0.044 1.5 0.0 1.304 0.962 0.273 0.6 0.232 0.116 0.03 0.4    /Gold Creek 1 - Generator
/19145 'IEEET2' 1  0.005 400.0 0.05 8.0 0.0 1.0 0.4 0.015 0.15 0.04 1.05 0.09 1.15 0.5    /Gold Creek 1 - Exciter
/19145 'GAST' 1  0.05 0.07 0.1 2.5 1.0 2.25 1.0 -0.05 0.0     /Gold Creek 1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Syncrude M18  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 18  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M18 - Generator
/
/ *****-*****-*****-***** Syncrude M19  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 19  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M19 - Generator
/
/ *****-*****-*****-***** Syncrude M20  ***** Area 25  *****  6.18MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 20  4.0 0.03 0.06 0.75 2.0 1.2 1.1 0.32 0.25 0.1 0.17 0.55    /Syncrude M20 - Generator
/
/
/
/ *****-*****-*****-***** 27-1KM-1C  ***** Area 25  *****  13MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'GENSAL' 1C  5.35 0.05 0.06 1.05 1.0 8.725 1.4 0.4 0.28 0.12 0.06 0.27    /27-1KM-1C - Generator
/
/ *****-*****-*****-***** 18-2GM-3B  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'CIMTR2' 3B  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-3B - Generator
/
/ *****-*****-*****-***** 18-2KM-1  ***** Area 25  *****  9.18MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'GENCLS' 5  3.5 0.1     /18-2KM-1 - Generator
/
/ *****-*****-*****-***** SYNGAS 1  ***** Area 25  *****  4.5MVA  @ 4.2kV --    *****   Project  432-3 at GATE 6
19241 'GENCLS' 11  3.0 0.0     /SYNGAS 1 - Generator
/
/ *****-*****-*****-***** 47-KM-1B  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
19259 'GENSAL' 1B  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47-KM-1B - Generator
/

/ *****-*****-*****-***** 33-KM-51  ***** Area 25  *****  14.1MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
19265 'GENSAL' 51  5.35 0.05 0.036 0.95 1.0 1.0 0.55 0.35 0.25 0.145 0.06 0.27    /33-KM-51 - Generator
/
/
/ *****-*****-*****-***** Kananaskis1  ***** Area 44  *****  4.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
196 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Kananaskis1 - Generator
196 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Kananaskis1 - Exciter
196 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 1.0 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Kananaskis1 - TurbineGovernor
/
/ *****-*****-*****-***** Kananaskis2  ***** Area 44  *****  4.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
196 'GENSAL' 2  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Kananaskis2 - Generator
196 'IEEET1' 2  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Kananaskis2 - Exciter
196 'IEEEG3' 2  0.15 0.05 0.0818 -0.0818 1.0 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Kananaskis2 - TurbineGovernor
/
/ *****-*****-*****-***** Kananaskis3  ***** Area 44  *****  11.25MVA  @ 12kV --  Hydro  ***** Tested on Dec 4-6,2010
196 'GENSAL' 3  4.8 0.035 0.035 2.5 0.0 1.03 0.67 0.37 0.3 0.14 0.14 0.623    /Kananaskis3 - Generator
196 'IEEEVC' 3  0.0 0.05     /Kananaskis3 - Compensator
196 'PSS2A' 3 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 2.0 1.0 0.5 0.1 5.0 0.1 0.02 0.1 0.02 0.1 -0.1    /Kananaskis3 - Stabilizer
196 'ESST4B' 3  0.008 150.0 25.0 4.69 -4.2 0.0 1.0 0.0 4.69 -4.2 0.0 1.0 0.0 1.25 0.048 0.0 0.0    /Kananaskis3 - Exciter
196 'WSHYDD' 3  0.01 0.0 0.1 10.0 0.1 0.25 0.2 0.05 0.0 3.0 0.1 
          0.052 0.052 1.0 0.0 0.0 0.315 0.0 0.599 0.542 0.71 0.747 0.794 0.818 0.94 0.871 -1.0 0.5 0.0 0.0   /Kananaskis3 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** Rundle2  ***** Area 44  *****  35MVA  @ 13.8kV --  Hydro  ***** Tested on 1997-12-01
197 'GENSAL' 2  5.0 0.06 0.05 3.9 0.0066 1.0 1.0 0.3 0.2 0.14 0.125 0.666    /Rundle2 - Generator
197 'IEEEX1' 2  0.0 11.61 0.3 0.05 5.0 8.523 -8.523 0.88 2.0 0.004 0.2125 0.0 1.0 0.0 2.0 0.0    /Rundle2 - Exciter
197 'IEEEG3' 2  0.12 0.035 0.07609 -0.17073 1.0 0.0 0.034 0.45 1.0 0.3 1.0 1.0 2.544 1.2    /Rundle2 - TurbineGovernor

/ *****-*****-*****-***** MILLAR WESTERN 1A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1A - Generator
/
/ *****-*****-*****-***** POCATERA  ***** Area 44  *****  15MVA  @ 13.8kV --  Hydro  ***** Tested on 1998-06-01
214 'GENSAL' 1  6.0 0.05 0.05 4.0 0.1 0.5 0.49 0.23 0.16 0.14 0.129 0.605    /POCATERA - Generator
214 'IEEEX1' 1  0.08 1.0 0.1 1.8 12.0 3.2666 -3.266 0.814 1.48 0.0 0.016666 0.0 1.0 0.01 2.0 0.02    /POCATERA - Exciter
214 'IEEEG3' 1  0.035 0.12 0.11 -0.14 1.0 0.0 0.0449 0.7 3.0 0.8 1.0 1.0 4.64 2.9    /POCATERA - TurbineGovernor
/
/ *****-*****-*****-***** BARRIER13.2  ***** Area 44  *****  11.25MVA  @ 13.2kV --  Hydro  ***** Tested on 1997-12-01
222 'GENSAL' 1  9.5 0.05 0.05 3.44 0.0 0.95 0.61 0.26 0.25 0.14 0.25 0.536    /BARRIER13.2 - Generator
222 'COMP' 1  -0.09     /BARRIER13.2 - Compensator
/222 'IEEEX1' 1  0.4 3.89 0.015 0.7 1.4 3.75 -3.75 1.0 0.5 0.0 0.01 0.0 1.2 0.66 1.767 1.5    /BARRIER13.2 - Exciter
/222 'WEHGOV' 1 0 0.053 0.0 0.01 2.0 0.3 0.75 0.1 0.012 0.01 0.015 0.208 
/         -0.167 1.0 0.0 0.0 2.7 0.0 0.0 0.0 0.0 0.2 
/          0.4 0.6 1.0 0.0 0.12 0.32 0.5 1.0 0.0 0.05 
/          0.12 0.25 0.32 0.5 0.69 0.73 0.85 1.0 -0.08 -0.02 0.06 0.19 0.35 0.6 0.73 0.8 0.93 1.0 /BARRIER13.2 - TurbineGovernor
/
/        0.47 0.61 0.67 0.75 0.82 0.92 1.0 1.0 -0.4 0.0 0.311 0.567 0.67 0.808 0.873 0.962 1.033 1.033 /Oldman 2 - TurbineGovernor
/
/
/ ATCO - Oldman: Unit 1
/ Prepared by Kestrel Power Engineering  17-Nov-2016
2230  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.360,0.040,0.000,0.080,1.170,0.000,1.270,0.770,0.380,0.770,0.250,0.250,0.160,0.1200,0.4400,0.0700 / 
2230 'AC8B'  1 ,0.017,100.000,15.000,30.000,0.017,12.428,-11.143,1.250,0.000,12.428,-11.143,0.100,0.500,1.000,0.710,99.000,0.000,4.500,0.011,6.000,0.282 / 
2230 'PSS2B'  1 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,2.137,1.000,0.500,0.100,4.000,1.000,6.000,0.150,0.010,0.150,0.010,2.000,-2.000,1.500,-1.500,0.050,-0.050 / 
2230 'WSHYGP'  1 ,0.001,0.000,0.100,0.130,0.100,0.050,2.000,0.050,1.000,0.300,1.000,0.012,0.012,1.000,0.000,0.000,0.000,-0.435,0.610,0.670,0.750,0.808,0.920,0.962,1.000,1.000,-1.000,0.500,1.900,0.000 / 

/
/ ATCO - Oldman: Unit 2
/ Prepared by Kestrel Power Engineering  17-Nov-2016
2230  'USRMDL'  2  'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.360,0.040,0.000,0.080,1.170,0.000,1.270,0.770,0.380,0.770,0.250,0.250,0.160,0.1200,0.4400,0.0700 / 
2230 'AC8B'  2 ,0.017,100.000,15.000,30.000,0.017,12.428,-11.143,1.250,0.000,12.428,-11.143,0.100,0.500,1.000,0.710,99.000,0.000,4.500,0.011,6.000,0.282 / 
2230 'PSS2B'  2 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,2.137,1.000,0.500,0.100,4.000,1.000,6.000,0.150,0.010,0.150,0.010,2.000,-2.000,1.500,-1.500,0.050,-0.050 / 
2230 'WSHYGP'  2 ,0.001,0.000,0.100,0.130,0.100,0.050,2.000,0.050,1.000,0.300,1.000,0.012,0.012,1.000,0.000,0.000,0.000,-0.435,0.610,0.670,0.750,0.808,0.920,0.962,1.000,1.000,-1.000,0.500,1.900,0.000 / 
/
/
/ *************** COLD Lake GT2 Test Report Validation July 16, 2009.
2248 'GENROU' 2 7 .036 1.2 .2 5 0 2.5 2.3 .2527 .9 .2271 .1433 .1193 .448/
2248 'MAXEX2' 2 0 3.58 2 20 1.5 40 1.05 400 1 .002 -.5/
2248 'REXSYS' 2 0 28 28 999 0 0 0 0 0 16.2 -16.2 0 1 0 0 1 20 20 0 16.2 -16.2 1 .4 .4 .1 .6 3.256 .001 4.342 .002 1/
2248 'PSS2B' 2 1 0 3 0 5 1 2 2 0 2 0 2 .2 1 .5 .1 15 .15 .02 .1 .015 0 0 99 -99 99 -99 .1 -.1/
2248 'GGOV1' 2 1 1 .0383 2.5 999 -999 10.0 1.0 0 1 1 .27 .5 1.7365 .1723 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 .01 10 .1 84.71 0 12 15 99 -99/
/
/ *****-*****-*****-***** EMPRESS DEEPCUT1  ***** Area 48  *****  20MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2266 'GENSAL' 1  6.55 0.011 0.028 2.771 1.0 1.52 0.91 0.37 0.21 0.17 0.03 0.25    /EMPRESS DEEPCUT1 - Generator
2266 'SEXS' 1  0.14 10.0 100.0 0.1 -3.0 3.0     /EMPRESS DEEPCUT1 - Exciter
/
/
/
/
/ CNRL Horizon: Unit G2   Kestrel Power Enginering  tested  November 29, 2016
2268 'GENROU'  G2 ,8.490,0.041,0.590,0.080,6.075,0.000,2.240,2.130,0.260,0.470,0.190,0.140,0.061,0.405 / 
2268 'AC7B'  G2 ,0.005,14.895,14.895,0.000,0.050,35.292,-35.292,57.526,47.997,35.292,-35.292,0.000,99.000,0.000,0.800,0.000,1.000,0.050,2.200,1.000,1.200,99.000,0.000,7.548,0.110,10.064,1.200 / 
2268 'PSS2B'  G2 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,0.412,1.000,0.500,0.100,5.000,0.150,0.030,0.150,0.030,0.120,0.030,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
2268 'GGOV1'  G2 ,1,0,0.046,1.000,0.050,-0.050,7.000,2.000,0.000,0.050,1.000,0.150,0.500,1.404,0.228,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,94.260,0.000,4.000,5.000,99.000,-99.000 / 
/
/
/
/
/ *****-*****-*****-***** 139S-G1  ***** Area 54  *****  30MVA  @ 25kV --  Wind  *****   Project  459-1 at GATE 6
/2389 'GENCLS' 1 3.5 0.1 /139S-G1 Cloned Wind farm - AlternateSource2 
/
/ *****-*****-*****-***** ALPAC1  ***** Area 27  *****  71.176MVA  @ 13.8kV --  Gas Boiler  *****   Project  286-1 at GATE 6
2392 'GENROU' 1  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.221 0.13 0.114 0.375    /ALPAC1 - Generator
2392 'COMP' 1  0.05     /ALPAC1 - Compensator
2392 'STAB4' 1  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /ALPAC1 - Stabilizer
2392 'IEEET2' 1  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /ALPAC1 - Exciter
2392 'GAST' 1  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /ALPAC1 - TurbineGovernor
/
/ *****-*****-*****-***** ALPAC2  ***** Area 27  *****  71.176MVA  @ 13.8kV --  Gas Boiler  *****   Project  286-1 at GATE 6
2392 'GENROU' 2  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.221 0.13 0.114 0.375    /ALPAC2 - Generator
2392 'COMP' 2  0.05     /ALPAC2 - Compensator
2392 'STAB4' 2  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /ALPAC2 - Stabilizer
2392 'IEEET2' 2  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /ALPAC2 - Exciter
/2392 'GAST' 2  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /ALPAC2 - TurbineGovernor
/
/
/ *****-*****-*****-***** ALPAC3  ***** Area 27  *****  22.06MVA  @ 13.8kV --  Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
2392 'GENSAL' 3  8.14 0.195 0.091 10.0 0.0 1.77 1.02 0.443 0.363 0.183 0.059 0.199    /ALPAC3 - Generator
2392 'IEEEVC' 3  0.0 0.03     /ALPAC3 - Compensator
2392 'PSS2A' 3 1 0 3 0 5 1 15.0 15.0 0.0 15.0 0.0 15.0 0.75 1.0 0.5 0.1 5.0 0.3 0.03 0.3 0.03 0.05 -0.05    /ALPAC3 - Stabilizer
2392 'ESAC1A' 3  0.022 1.0 1.0 450.0 0.0 8.5 0.0 0.7 0.01 1.0 0.05 0.7 1.0 3.571 0.024 4.762 1.064 8.5 0.0    /ALPAC3 - Exciter
2392 'GGOV1' 3 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.18 0.5 0.0 0.0 3.0 1.0 0.2 1.0 0.0 1.0 -1.0 0.02 0.01 10.0 1.0 25.0 0.0 1.0 1.0 999.0 -999.0  /ALPAC3 - TurbineGovernor
/
/
/ *****-*****-*****-***** ALPAC4  ***** Area 27  *****  37.765MVA  @ 13.8kV --  co-gen (steam)  ***** 
/ ********************* Alpac G4 unit validated on May 8, 2012 by Kestrel Power ***********************
2392 'GENROU'    4   6.010   0.031  2.400    0.050  4.070  0.00  1.910  1.750  0.290  0.420    0.249    0.180    0.090   0.500 / 
2392   'AC7B'   4      0.010  15.00   1.875   0.00     0.050    3.20    -3.20   100.0   0.00   58.40    -51.30  1.0   999.0    0.00   0.072   0.015     1.0    0.950    1.8    1.0      1.2     24.9    0.0    8.67    0.922  11.56    1.230 / 
2392 'IEEEVC' 4 0, 0.05 /
2392  'PSS2A' 4  1      0       3        0      5   1   10.0 10.0 0.0   10.0   0.0  10.0   1.23   1.0   0.5  0.1  12.0  0.13   0.02   0.130 0.02   0.050  -0.050 / 
2392  'GGOV1' 4   1     0    0.046   1.0    0.050  -0.050, 20.0     2.0   0.00  0.100  0.815   0.0    0.50   1.391  0.095  0.10   0.00    0.0    3.0   2.0    0.670  1.00   0.00   0.10   -0.10   0.00   0.010  10.0   0.10   32.10   0.00  4.00   5.00 99.0 -99.000 / 
/
/
/
/ *****-*****-*****-***** ConklinGT1  ***** Area 25  *****  93.9MVA  @ 13.8kV --  Cogen Gas Turbine  ***** 
/
/ Dynamic model data in PTI PSS/E format for MEG Energy G1, tested by Powertech March 12 2014
/
/               I   T'do  T"do     T'qo   T"qo   H      D     Xd    Xq     X'd    X'q    X"d     Xl     S1.0    S1.2
2405, 'GENROU', 1, 8.2, 0.041,   0.55,   0.084, 6.4,   0,   1.65,  1.55,  0.22, 0.415,  0.16,  0.12,   0.0731,0.3945 /
/
/IBUS, 'GGOV1' I   Rsel Flag   R      Tpele  maxerr minerr  Kpgov  Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
2405  'GGOV1'  1   1   1    0.055   1.0   0.05   -0.05   15.0    1.0   0.0   1.0   1.0  0.15  0.5  1.5    0.2   0.5  0.0  0.0    3.0    2.0   0.67   1.0   1.0  0.1    -0.1   0.00  99.0 10.0 0.1  94.0    0.0 4.0  5.0  99   -99 /
/
/IBUS, 'ESST4B'    I,   TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,   VBMAX,  KC,  XL,  THETAP/
2405  'ESST4B'	  1a	0.0	2.21  2.21   1.0   -0.87   0.01	  1.0   0.0    1.0   -0.87    0.0   9.07  0.00  11.34   0.1   0    0  /
/IBUS        I    Xe
2405 'COMP'  1  -0.05/
/	           I,   ICS1 REMBUS1  ICS2  REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8   T9   Ks1   T1    T2   T3   T4   Vstmax  Vstmin		
2405 'PSS2A'   1   1     0       3      0      5  1   6    6   0   6    0    6   0.469   1   0.5  0.1  12.8  0.118 0.02 0.50 0.036  0.1     -0.1  / 
/ 
/
/
/  Dynamic Model Data in PSSE Format for Crossfield G3, revalidated by Powertech in 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
2503   'GENROU'    G3  8.50  0.05  2.95  0.05  1.193 0.0 2.40  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
2503   'AC7B'   G3     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
2503 'PSS2A'  G3    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov   Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
2503  'GGOV1'  G3     1   0   0.070   1.0   0.05   -0.05   3.5    1.00   0.0   1.0   1.0  0.15  0.5  1.5    0.15  0.5  0.0  0.0    3.0    1.0   0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ *****-*****-*****-***** WildRoseG1  ***** Area 4  *****  111MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2531 'GENCLS' 1 3.5 0.1 / WildRose_G1  Cloned Wind farm - AlternateSource2 
/
/
/
/ *****-*****-*****-***** CELANESE TG4  ***** Area 60  *****  5MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25401 'GENCLS' 4  3.5 0.1     /CELANESE TG4 - Generator
/
/ *****-*****-*****-***** CELANESE TG1  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 1  3.5 0.1     /CELANESE TG1 - Generator
/
/ *****-*****-*****-***** CELANESE TG2  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 2  3.5 0.1     /CELANESE TG2 - Generator
/
/ *****-*****-*****-***** CELANESE TG3  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 3  3.5 0.1     /CELANESE TG3 - Generator
/
/ *****-*****-*****-***** CHINOOK 35.0  ***** Area 53  *****  14MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
255 'GENCLS' 1  3.5 0.1     /CHINOOK 35.0 - Generator
/
/
/Dynamic Model Data in PTI PSS/E Format for Clover Bar Generating Station Validated by Powertech in April 2008 - Cloverbar G1
/
/
/ *****-*****-*****-***** US WIND  **b*** Area 53  *****  13.8MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
265 'GENCLS' 1  3.5 0.1     /US WIND - Generator
/
/
/*******************************************************************
26516, 'GENROU', G2,     9.,  0.04,    3.8,   0.042, 2.503,   0,  1.69,   1.59, 0.186, 0.248,  0.121, 0.095, 0.047, 0.123 /CloverBar - G2
26516 'GGOV1'    G2   1   1   0.06  1.0   0.05   -0.05     10     8    5   0.1     1.0  0.1   0.5  1.5     0.15    0.5  0.0    0.0    3.0    1.0     0.2   1.0   0.0   0.1  -0.1   0.001    99  10.0  0.1   108.19    0.0  4.0  5.0  99. -99. / CBEC2 - turbine-governor
/ AC7B          I    Tr   Kpr    Kir   Kdr Tdr  Vrmax  Vrmin  Kpa    Kia  Vamax Vamin    Kp  Kl  Kf1  Kf2  Kf3  Tf3   Kc   Kd     Ke  Te  Vfemax Vemin  E1  Se1   E2   Se2/
26516 	'AC7B'   G2    0.0  33.34  19     0    1  9.9    0.0   19.42  1.83  47   -47       1   1   0  1   0     1   0.382 1.645  1  1.2    40     0   7.21 0.122 9.62  0.333/
26516 'COMP'  G2   0.0   /
/	                ICS1 REMBUS1 ICS2 REMBUS2  M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2  Ks3  T8  T9  Ks1    T1    T2    T3   T4  Vstmax  Vstmin		
26516 'PSS2A'  G2    1    0      3      0      5  1   5   5    0   5    0   5    1.0  1.0  0.5 0.1  14  0.354 0.025 0.094 0.02  0.1    -0.1  /
/**********************************************************************
27516, 'GENROU', G3,     9.,  0.04,    3.8,   0.042, 2.503,   0,  1.69,   1.59, 0.186, 0.248,  0.121, 0.095, 0.047, 0.123 /CloverBar - G3
27516 'GGOV1'    G3   1   1   0.06  1.0   0.05   -0.05     10     8    5   0.1     1.0  0.1   0.5  1.5     0.15    0.5  0.0    0.0    3.0    1.0     0.2   1.0   0.0   0.1  -0.1   0.001    99  10.0  0.1   108.19    0.0  4.0  5.0  99. -99. / CBEC3 - turbine-governor
27516 	'AC7B'   G3    0.0  33.34  19     0    1  9.9    0.0   19.42  1.83  47   -47       1   1   0  1   0     1   0.382 1.645  1  1.2    40     0   7.21 0.122 9.62  0.333/
27516 'COMP'  G3   0.0   /
27516 'PSS2A'  G3  1     0      3      0      5  1   5   5    0   5    0   5    1.0  1.0  0.5 0.1  14  0.354 0.025 0.094 0.02  0.1    -0.1  /
/**********************************/
/
/
268 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' E1 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' F1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' F2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
/
287 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
287 'GENSAL' E2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
288 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
289 'GENSAL' 1 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.211 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
289 'GENSAL' 2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.211 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
/
/ *****-*****-*****-***** McBride 1  ***** Area 53  *****  27.9MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/2901 'GENCLS' 1 3.5 0.1 / McBride 1 - AlternateSource2 /
/
/
/ *****-*****-*****-***** ROSSCM1  ***** Area 33  *****  9.889MVA  @ 13.8kV --    *****   Project  454-1 at GATE 6
3045 'GENSAL' M1  2.95 0.0229 0.0534 0.883 0.0 1.13 0.695 0.281 0.198 0.153 0.05 0.3    /ROSSCM1 - Generator
/
/ *****-*****-*****-***** ROSSCM2  ***** Area 33  *****  12.520MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3045 'GENSAL' M2  0.65 0.04 0.23 2.58 0.0 1.45 0.86 0.33 0.25 0.18 0.05 0.3    /ROSSCM2 - Generator
/
/
/
/ TransCanada Redwater   Validated by Kestrel Power Enginering  October 11, 2016
3050 'AC8B'   1 0.010,63.000,5.600,20.250,0.033,45.000,0.000,1.000,0.000,45.000,0.000,0.200,1.900,1.000,1.530,29.286,0.000,7.001,0.410,9.335,2.000 / 
3050 'IEEEVC' 1  0.0 0.05     /
3050 'GENROU' 1 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
3050 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 / 
3050 'GGOV1'  1 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 / 
/
/
/
/ *****-*****-*****-***** Sherritt Motor  ***** Area 33  *****  3.7MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3062 'GENCLS' 1  3.5 0.1     /Sherritt Motor - Generator
/
/ *****-*****-*****-***** IOL 13.8  ***** Area 60  *****  10.44MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3069 'GENCLS' 1  3.5 0.1     /IOL 13.8 - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 1B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 2A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 2  3.5 0.1     /MILLAR WESTERN 2A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 3A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 3  3.5 0.1     /MILLAR WESTERN 3A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 4A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3085 'GENCLS' 4  3.5 0.1     /MILLAR WESTERN 2A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 5A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3085 'GENCLS' 5  3.5 0.1     /MILLAR WESTERN 3A - Generator

/ *****-*****-*****-***** GHOST1  ***** Area 44  *****  1.2MVA  @ 2.3kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3181 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /GHOST1 - Generator
3181 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /GHOST1 - Exciter
3181 'IEEEG3' 1  0.15 0.05 0.1019 -1.0195 1.0 0.2 0.036 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /GHOST1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Cavalier GT101A & 101B ***** Area 45  *****  71.176MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Tested in April 2016

3247 'USRMDL'  1 'GENTPJU1' 1 1 0 16 6 1   6.2   0.05   2.0   0.2    1.25   0.0   2.35   2.085  0.23   1.0    0.19   0.19   0.12   0.136   0.400   0.08 /
3247 'AC7B' 1  0.02   40     5.6   0     0.1    99     -99    100    0     30      -30     0     99   0     0.1     0.005  0.5     0.2   1.7  1.0   2.0   23      0      5.43  0.19    7.24  1.02 /
3247 'PSS2B '  1  1   0   3   0   5  1  8   8    0    8   0    7    3.2   1    0.5  0.1   1      0.1    0.02  0.10   0.02  0.10   0.02   999     -999     999    -999    0.1    -0.1 /
3247 'GGOV1'  1    1   1   0.081   2.0    0.05  -0.05    3.0    0.55   0.5   0.1    1.2   0.05  0.5  1.376  0.273  0.1  0.0   0.0   0.3    1.0    3.3    0.913  0    1.0    -1.0    0.0    99.0   10.0  1.0  71.176  0.0  4.0   5.0  99.0 -99.0 /
3247 'COMP' 1   -0.05 /

/
/ ************** Cold lake Mahkeses generating unit GT1 Tested on June 19, 2008 ************
3248 'GENROU' 1 7 .036 1.2 .2 5 0 2.5 2.3 .2527 .9 .2271 .1433 .1193 .448/
3248 'MAXEX2' 1 0 3.58 2 20 1.5 40 1.05 400 1 .002 -.5/
3248 'REXSYS' 1 0 28 28 999 0 0 0 0 0 15.52 -15.52 0 1 0 0 1 20 20 0 15.52 -15.52 1 .4 .4 .1 .6 3.256 .001 4.342 .002 0/
3248 'PSS2B' 1 1 0 3 0 5 1 2 2 0 2 0 2 .179 1 .5 .1 15 .15 .02 .1 .015 0 0 99 -99 99 -99 .1 -.1/
3248 'GGOV1' 1 1 1 .0383 2.5 999 -999 8.23 .658 0 1 1 .27 .4 1.7365 .1723 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 .01 10 .1 84.71 0 12 15 99 -99/
/
/ *****-*****-*****-***** Carsela2  ***** Area 45  *****  71.176MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Tested and reported on 
/
3251 'GENROU' 2 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
3251 'AC8B'   2 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 /
3251 'IEEEVC' 2  0.0 0.05     / 
3251 'PSS2B'  2 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 / 
3251 'GGOV1'  2 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 /
/
/
/ *****-*****-*****-***** EMPRESS LIQUIDS 1  ***** Area 48  *****  10.8125MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3263 'GENSAL' 1  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.25 0.12 0.03 0.25    /EMPRESS LIQUIDS 1 - Generator
/
/ *****-*****-*****-***** EMPRESS DEEPCUT2  ***** Area 48  *****  26MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3266 'GENSAL' 2  6.55 0.011 0.028 2.771 1.0 1.52 0.91 0.37 0.21 0.17 0.03 0.25    /EMPRESS DEEPCUT2 - Generator
3266 'SEXS' 2  0.14 10.0 100.0 0.1 -3.0 3.0     /EMPRESS DEEPCUT2 - Exciter
/
/
/ *****-*****-*****-***** BrazeauOutletWorks1  ***** Area 30  *****  9.325MVA  @ 13.2kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
33 'GENSAL' 1  12.5 0.05 0.05 4.2 1.6 1.27 0.605 0.26 0.21 0.14 0.328 0.684    /BrazeauOutletWorks1 - Generator
33 'IEEEX1' 1  0.4 23.31 0.35 0.53 2.0 11.36 -11.36 0.66 0.8 0.025 0.3 0.0 1.0 0.05 3.0 0.3    /BrazeauOutletWorks1 - Exciter
33 'WEHGOV' 1 0 0.037 0.0 0.01 5.5 0.7 2.25 0.23 1.3 0.01 0.04 0.107 
          -0.143 1.0 0.0 0.0 2.3 0.001 0.01 0.1 0.0 0.17 
          0.4 0.73 1.0 0.0 0.17 0.42 0.81 1.0 0.0 0.12 
          0.17 0.28 0.43 0.54 0.67 0.78 0.92 1.0 -0.09 0.03 0.1 0.23 0.42 0.55 0.68 0.81 0.94 1.0 /BrazeauOutletWorks1 - TurbineGovernor
/
/ *****-*****-*****-***** BrazeauOutletWorks2  ***** Area 30  *****  9.325MVA  @ 13.2kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
33 'GENSAL' 2  7.0 0.05 0.05 3.22 0.0 0.86 0.6 0.27 0.22 0.15 0.09 0.51    /BrazeauOutletWorks2 - Generator
33 'IEEEX1' 2  0.0 37.61 0.9 0.364 4.0 11.236 -11.236 1.42 2.0 0.03 0.3 0.0 1.0 0.0 2.0 0.0    /BrazeauOutletWorks2 - Exciter
33 'IEEEG3' 2  0.12 0.035 0.095 -0.17 0.85 -0.025 0.016 0.39 0.65 0.85 1.0 1.0 2.236 1.1    /BrazeauOutletWorks2 - TurbineGovernor
/
/
/  ****** 2015-10-20 *****
/
/   FOSTER CREEK OIL SANDS SAGD PROJECT - GT-1201   Tested Dec, 2014                              
/                                                                                 
3301  'GENROU'  1  4.5  0.041  0.59  0.086  7.18  0.0  1.77  1.67  0.2  0.6  0.15   0.1   0.068  0.311  /
3301  'AC7B'  1  0  10.5  10.5  0  1  7.77  0  60  98.36  15  -15  0  999  0  1  0  1  0  0.5  0.5  0.61  7.77  0  2  0.035  2.67  0.065/								
3301  'PSS2B'  1  1  0  3  0  5  1  4  4  0  4  0  4  0.614  1  0.5  0.1  12  0.15  0.02  0.15  0.02  0  0  999  -999  999  -999  0.1  -0.1/						
3301	'GGOV1'	1	1	1	0.0503	5	999	-999	15	1.5	0	1	1	0.098	1	1.991	0.186	4	1.2	0	4	2.8	0.848	1.04	0	10	-10	0	0.01	10	0.04	41.02	0.00025	8	20	999	-999/
/                                                                                 
/   FOSTER CREEK OIL SANDS SAGD PROJECT - GT-1202        Tested Dec, 2014                         
/                                                                                 
3302  'GENROU'  2  4.5  0.041  0.59  0.086  7.18  0.0  1.77  1.67  0.2  0.6  0.15   0.1   0.068  0.311  /
3302  'AC7B'  2  0  10.5  10.5  0  1  7.77  0  60  98.36  15  -15  0  999  0  1  0  1  0  0.5  0.5  0.61  7.77  0  2  0.035  2.67  0.065/
3302	'PSS2B'	2	1	0	3	0	5	1	4	4	0	4	0	4	0.614	1	0.5	0.1	12	0.15	0.02	0.15	0.02	0	0	999	-999	999	-999	0.1	-0.1/
3302	'GGOV1'	2	1	1	0.0503	5	999	-999	15	1.5	0	1	1	0.098	1	1.998	0.208	4	1.2	0	3	2.8	0.848	1.04	0	10	-10	0	0.01	10	0.04	41.02	0.00025	8	15	999	-999/
/
/
/
/ *****-*****-*****-***** DVPL IPP13.8  ***** Area 30  *****  12.5MVA  @ 13.8kV --  Biomass  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
332 'GENROU' 1  3.6 0.015 1.0 0.05 2.0 0.0 1.83 1.75 0.23 0.5 0.13 0.1 0.16 0.67    /DVPL IPP13.8 - Generator
332 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /DVPL IPP13.8 - Exciter
332 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /DVPL IPP13.8 - TurbineGovernor
/
/
/
/Dynamic Model Data in Siemens PSS/E Format for ATCO Joffre CT201, validated by Kestrel June 9 to 10, 2015
3355  'GENROU' 2 ,9.04,0.043,1.000,0.088,8.860,0.000,1.750,1.700,0.174,0.320,0.141,0.110,0.05,0.2 / 
3355  'ESST4B' 2 0.010,300.000,150.000,8.38,-7.52,0.010,1.000,0.000,8.38,-7.52,0.000,1.000,0.000,1.200,0.175,0.000,0.000 / 
3355  'PSS2A' 2 ,1,0,3,0,5,1,10.000,10.000,0.0085,10.000,0.000,10.000,0.56,1.000,0.500,0.100,15.000,0.070,0.030,0.070,0.030,0.050,-0.050 / 
3355  'IEEEVC'  2   0, 0 / 
3355  'GGOV1'    2   1   0    0.06    0.1   0.05   -0.05   2.16    0.6  0.0  1.0   1.0  0.1    0.5  1.24   0.18  0.59   0.0  0.0    3.0   2.0  0.67  10.0  0.0  0.1  -0.1   0.0   9999.0 1000.0 0.1  182.5  0.000 1.0  1.0  99. -99
/
/Dynamic Model Data in Siemens PSS/E Format for ATCO Joffre CT201, validated by Kestrel June 9 to 10, 2015
3354  'GENROU' 1 ,9.038,0.043,1.000,0.088,8.860,0.000,1.750,1.700,0.174,0.320,0.141,0.110,0.059,0.277 / 
3354  'ESST4B' 1 0.010,300.000,20.000,9.939,-8.911,0.010,1.000,0.000,9.939,-8.911,0.000,1.000,0.000,1.200,0.200,0.000,0.000 / 
3354  'PSS2A' 1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,0.564,1.000,0.500,0.100,10.000,0.070,0.020,0.070,0.020,0.050,-0.050 / 
3354  'IEEEVC'  1   0, 0 / 
3354  'GGOV1'    1   1   0    0.06    0.1   0.05    -0.05   2.16    0.6  0.0  1.0   1.0  0.1    0.5  1.24   0.18  0.59 0.0  0.0    3.0    2.0   0.67  10.0  0.0  0.1  -0.1   0.0 9999.0 1000.0 0.1  182.5 0.000 1.0  1.0  99. -99.
/
/
/  ****************************** 2015/ 09/ 24***************************************
/  Dynamic Model Data in PTI PSS/E Format for NOVA-Joffre STG3, validated by by Kestrel 2016-8-16
3357  'GENROU' 3 ,11.200,0.024,2.300,0.040,4.840,0.000,1.940,1.860,0.155,0.262,0.131,0.096,0.230,0.450 / 
3357  'AC8B' 3 0.005,600.000,60.000,120.000,0.050,60.2,-49.2,1.000,0.010,60.2,-49.2,0.100,0.600,1.000,0.550,45.000,0.000,3.127,0.350,4.170,3.820 / 
3357  'PSS2B' 3 ,1,0,3,0,5,1,10.000,10.000,0.0085,10.000,0.000,10.000,1.033,1.000,0.500,0.100,6.000,0.120,0.020,0.120,0.020,1.000,1.000,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
3357 'COMP'  3   0.0/                    
3357  'GGOV1'     3     1    0      0.047    0.1   0.05   -0.05    5   10    0     0.1   1.2  0.0  0.5   1.2     0.2   0.2  0.0   0.0    3.0     1.0    3.3    10    3.   0.3    -0.3   0.00  99.0  10.0 0.1  157   0.00833  4.0  5.0  99. -99./ 
/
/
/ 
/ Dynamic model data in PTI PSS/E format for TransAlta Sundance unit 2, validated by Kestrel October 3-6, 2013
338  'GENROU' 2 , 5.500, 0.040, 1.000, 0.040, 2.900, 0.000, 1.980, 1.800, 0.300, 0.400, 0.200, 0.111, 0.110, 0.300 / 
338  'ESDC1A' 2 , 0.020, 200.000, 0.010, 0.000, 0.000, 13.736, -13.736, 0.000, 0.700, 0.033, 0.136, 0.0, 4.500, 0.040, 6.000, 0.120 / 
338  'WSIEG1' 2 , 0, 0, 5.800, 0.100, 0.000, 0.100, 0.077, -0.077, 1.000, 0.000, 0.100, 0.285, 0.000, 4.000, 0.419, 0.000, 0.250, 0.296, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.001, 0.000, 0.000, 1.000, 0.901, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 /
/
/
/ Dynamic model data in PTI PSS/E format for MEG Energy G2, validated by Powertech October 2013, GGOV1 revised Jan 2014
/
3405 'GENROU'    2   9.9   0.041  0.55  0.084  6.8    0.0   1.9     1.8   0.215  0.415  0.16     0.12   0.035   0.20    /MEG G2 - Generator
3405 'PSS2A' 2  1    0        3      0        5   1  5.0  5.0  0.0 5.0  0.0  5.0  0.39  1.0  0.5 0.1  16.6 0.227 0.02  0.112 0.02    0.1      -0.1    /
3405    'REXSYS' 2  0.01  40    40      1.2   0.01   0    0    0     0     21.8  -21.8  0   1    0    0    0    24    20   0.0    64      -64      1       1    0.8  0.1  2.95  4.47  0.35  5.96    0.82  0/ 
3405 'GGOV1'  2    1    1   0.055   0.1    0.05  -0.05        18.0   0.8  0.0   1.0   1.0  0.15  0.5   1.5   0.20 0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 93.9  0.0 4.0 5.0  99. -99. /
/
/
//
/ *****-*****-*****-***** LIQUEFIER2_N200  ***** Area 60  *****  8.277MVA  @ 4.16kV --    *****   Project  435-1 at GATE 6
3438 'GENCLS' 5  3.5 0.1     /LIQUEFIER2_N200 - Generator
/
/
/ *****-*****-*****-***** SUNDANCE5  ***** Area 40  *****  483.7MVA  @ 20kV --  Coal  *****  validated by Powertech in January 2010,, revised by Powertech on May 10, 2010
345 'GENROU' 5  4.72 0.03 0.8 0.05 3.21 0.15 1.92 1.92 0.36 0.57 0.25 0.17 0.044 0.2    /SUNDANCE5a - Generator
345 'PSS2A' 5 1 0 3 0 5 1 6.0 6.0 0.0 6.0 0.0 6.0 0.9346 1.0 0.5 0.1 5.0 0.2 0.04 0.36 0.12 0.1 -0.05    /SUNDANCE5a - Stabilizer
345 'EXST1' 5  0.02 15.0 -15.0 0.568 5.68 700.0 0.003 9.2 -8.1 0.09 0.0 1.0    /SUNDANCE5a - Exciter
/345 'IEEEG1' 5 0 0 14.7 0.1 0.0 0.1 0.03 -0.04 1.0 0.0 0.1 0.275 0.0 5.0 0.417 0.0 0.256 0.308 0.0 0.0 0.0 0.0    /SUNDANCE5a - TurbineGovernor
/ WSIEG1      I  JBUS M   K    T1   T2   T3   Uo    Uc   Pmax Pmin   T4   K1    K2  T5    K3    K4    T6     K5    K6   T7   K7   K8    db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
345  'WSIEG1' 5  0   0 14.7  0.1  0.0  0.1  0.03 -0.04  1.0   0.0  0.1 0.275  0.0 5.0  0.417  0.0  0.256  0.308  0.0  0.0  0.0   0.0   0.00 0.00  0.00  0.20 0.18 0.40  0.351  0.60  0.552 0.80  0.788 1.0 0.845 0.000 / 
/
/
/
/
/ *****-*****-*****-***** BonnyG2  ***** Area 6  *****  50MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
3501 'GENROU' 2  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.181 0.168 0.066 0.346    /BonnyG2 - Generator
3501 'STAB1' 2  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG2 - Stabilizer
3501 'IEEET2' 2  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG2 - Exciter
3501 'IEESGO' 2  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG2 - TurbineGovernor
/
/
/
/  Dynamic Model Data in PSSE Format for Crossfield G2, revalidated by Powertech September 15-17, 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
3503   'GENROU'    G2  8.50  0.05  2.95  0.05  1.193 0.0 2.35  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
3503   'AC7B'   G2     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
3503 'PSS2A' G2    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov  Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
3503  'GGOV1'  G2     1   0   0.070   1.0   0.05   -0.05   3.5    0.70   0.0   1.0   1.0  0.15  0.5  1.5   0.15  0.5  0.0  0.0    3.0    1.0   0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ *****-*****-*****-***** Lethbridge Hospital  ***** Area 54  *****  .75MVA  @ 13.8kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
36971 'GENCLS' 1  2.0 0.1     /Lethbridge Hospital - Generator
/
/
/
/ *****-*****-*****-***** 503SST  ***** Area 46  *****  147MVA  @ 18kV --  Combined Cycle Steam Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
3768 'GENROU' ST  9.79 0.04 0.45 0.07 1.95 0.0 1.93 1.8 0.189 0.35 0.145 0.1 0.205 0.614    /503SST - Generator
3768 'PSS2A' ST 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.28 1.0 0.5 0.1 5.0 0.36 0.026 0.08 0.02 0.1 -0.1    /503SST - Stabilizer
3768 'ESST1A' ST 1 1 0.02 0.2 -0.2 1.0 10.0 1.0 1.0 600.0 0.01 7.09 -6.25 7.09 -6.25 0.0 0.0 1.0 0.0 1.0    /503SST - Exciter
3768 'IEEEG1' ST 0 0 20.0 0.0 0.0 0.01 0.125 -5.0 1.0 0.0 0.1 0.2 0.0 2.0 0.0 0.0 0.2 0.39 0.0 0.3 0.41 0.0    /503SST - TurbineGovernor
/
/ *****-*****-*****-***** Interlakes  ***** Area 44  *****  5.6MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
377 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Interlakes - Generator
377 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Interlakes - Exciter
377 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Interlakes - TurbineGovernor
/
/
/ *****-*****-*****-***** ThreeSisters  ***** Area 44  *****  4MVA  @ 6.9kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
381 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /ThreeSisters - Generator
381 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /ThreeSisters - Exciter
381 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /ThreeSisters - TurbineGovernor
/
/ *****-*****-*****-***** McBride 2  ***** Area 53  *****  10.5MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3901 'GENCLS' 2 3.5 0.1 / McBride 2 - AlternateSource2 /
/
/ *****-*****-*****-***** McBride 3  ***** Area 53  *****  13.3MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3901 'GENCLS' 3 3.5 0.1 / McBride 3 - AlternateSource2 /
/
/
/  ****************************** 2016/ 02/ 01***************************************

/ Dynamic model data in PTI PSS/E format for TransAlta Keephills K3, validated by Powertech Oct 2015
/
/               I   T'do  T"do   T'qo  T"qo   H      D    Xd      Xq     X'd    X'q    X"d     Xl     S1.0   S1.2
 403 'GENROU'   3   6.0   0.045  1     0.069  2.75   0.   2.036   1.95   0.327   0.5   0.277 0.201    0.07   0.25          /
/
/PSS2A         ICS1 REMBUS1 ICS2 REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7    Ks2  Ks3  T8  T9  Ks1    T1   T2   T3    T4  Vstmax  Vstmin  /  
 403 'PSS2A'  3  1      0     3     0     5  1   5    5    0   5    0   5.0  0.91   1   0.5 0.1 4.0   0.25 0.02 0.07  0.02 0.1 -0.1 /Keephills G3 - Stabilizer (Tuned)
/
/ WSIEG1      I  JBUS M   K   T1  T2  T3   Uo   Uc      Pmax  Pmin  T4   K1    K2  T5  K3    K4  T6    K5    K6  T7 K7  K8  db1    Err  db2  GV1 Pgv1 GV2  Pgv2  GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
 403 'WSIEG1' 3  0    0   15  0   0   0.1  0.1  -0.579  0.88  0     0.5  0.295 0   20  0.245 0   0.34  0.46  0   0  0   0   3.3e-3 0.   0.   0.  0.   0.07 0.04  0.480 0.50  1.0  1.0   0    0     0 /
/
/              TR   TC1  TB1   TC2  TB2   KR  VRMAX VRMIN  T1   KC   TUC1  TUB1  TUC2  TUB2  TOC1 TOB1  TOC2 TOB2  
 403 'ST5B' 3  0.0  1.37 10.96 0.1  0.05  600 12.5  -11.2  0.01 0.1  0.49  3.92  0.1   0.05  1.37 10.96 0.1  0.05/
/
/              Xe
 403 'COMP' 3  0.07  /
/
/
/
/ *****-*****-*****-***** BLUERDGE  ***** Area 26  *****  3.4MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4052 'GENCLS' 1  3.5 0.1     /BLUERDGE - Generator
/
/ *****-*****-*****-***** Sherritt 1  ***** Area 33  *****  3MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 1  3.5 0.1     /Sherritt 1 - Generator
/
/ *****-*****-*****-***** Sherritt 2  ***** Area 33  *****  3MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 2  3.5 0.1     /Sherritt 2 - Generator
/
/ *****-*****-*****-***** Sherritt SOLAR  ***** Area 33  *****  3.5MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 3  3.5 0.1     /Sherritt SOLAR - Generator
/
/ *****-*****-*****-***** ChinChute  ***** Area 54  *****  13.8MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-05-21
407 'GENSAL' 1  5.1 0.09 0.09 2.4 0.0 0.99 0.6 0.33 0.23 0.17 0.17 0.44    /ChinChute - Generator
407 'EXST1' 1  0.01 99.0 -99.0 0.044 0.3 312.0 0.005 5.1 0.0 0.0 0.036 0.45    /ChinChute - Exciter
407 'WSHYGP' 1  0.0 0.0 0.0 0.1 0.0 0.0 2.0 0.0 1.0 0.2 0.03 
          0.02 0.02 1.0 0.0 0.0 0.0 0.0 0.2 0.2 0.5 0.5 0.8 0.8 1.0 1.0 -1.0 0.5 1.6 0.0   /ChinChute - TurbineGovernor
/
/ *****-*****-*****-***** Minnehik 1A  ***** Area 30  *****  2.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 1  3.5 0.1     /Minnehik 1A - Generator
/
/ *****-*****-*****-***** Minnehik 2  ***** Area 30  *****  0.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 2  3.5 0.1     /Minnehik 2 - Generator
/
/ *****-*****-*****-***** Minnehik 1B  ***** Area 30  *****  2.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 3  3.5 0.1     /Minnehik 1B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 1C  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1C - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 2B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 2  3.5 0.1     /MILLAR WESTERN 2B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 3B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 3  3.5 0.1     /MILLAR WESTERN 3B - Generator
/
/ *****-*****-*****-***** AMOCO5-C-1  ***** Area 48  *****  40.89MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4111 'GENSAL' 1  9.7 0.06 0.38 3.425 0.002 1.39 0.77 0.27 0.16 0.11 0.25 0.38    /AMOCO5-C-1 - Generator
/
/
/
/ *****-*****-*****-***** Raymond Reservoir  ***** Area 55  *****  22.84MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-05-22
414 'GENSAL' 1  6.9 0.02 0.02 4.2 0.2 0.98 0.6 0.38 0.24 0.17 0.14 0.28    /Raymond Reservoir - Generator
414 'EXST1' 1  0.01 10.0 -10.0 0.052 0.3 312.0 0.005 4.9 0.0 0.0 0.03 0.38    /Raymond Reservoir - Exciter
414 'WSHYGP' 1  0.0 0.0 0.0 0.3 0.0 0.0 2.0 0.0 1.0 0.2 0.03 
          0.03 0.03 1.0 0.0 0.0 0.0 0.0 0.25 0.25 0.5 0.5 0.75 0.75 1.0 1.0 1.0 0.5 1.0 0.0   /Raymond Reservoir - TurbineGovernor

/
/ Prepared by Kestrel Power Engineering  05-Dec-2016
/ 
/ This DYR file contains Kestrel's best effort to create such file.
/ 
/ The data contained in the associated Kestrel report would take precedence in case of any discrepancies
/ 
/ The DYR file assumes a bus number 422 for this model.
/ The bus number and bus name would have to be updated accordingly,
/ based on the system data and the bus numbering/naming adopted in there
/ 
422 'GENROU'  1 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.500,0.300,0.243,0.099,0.401 / 
422 'ESST1A'  1 ,1,1,0.0085,0.048,-0.0461,1.000,3.000,1.000,1.000,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.110,0.000,1.000,25.000,4.933 / Excitation System
422 'PSS2A'   1 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,0.500,0.100,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
422  'WSIEG1' 1, 0, 0, 18.72, 0.100, 0.000, 0.100, 1.000, -1.000, 1.000, 0.000, 0.100, 0.275, 0.000, 2.500, 0.417, 0.000, 0.254, 0.308, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.400, 0.902, 0.980, 0.947, 0.990, 0.948, 1.000, 0.949, 0.000 / 
/
/
/
/ *****-*****-*****-***** Drywood 1  ***** Area 55  *****  3.6000MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4226 'GENSAL' 1  1.54 0.05 0.06 2.0 1.0 1.15 0.67 0.35 0.25 0.16 0.03 0.25    /Drywood 1 - Generator
4226 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /Drywood 1 - Exciter
/4226 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /Drywood 1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Drywood 2  ***** Area 55  *****  3.6MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4226 'GENSAL' 2  1.54 0.05 0.06 2.0 1.0 1.15 0.67 0.35 0.25 0.16 0.03 0.25    /Drywood 2 - Generator
4226 'SEXS' 2  0.1 10.0 100.0 0.1 0.0 3.0     /Drywood 2 - Exciter
/4226 'TGOV1' 2  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /Drywood 2 - TurbineGovernor
/
/
/
/424 "GENROU" 2 5.560 .020 .200 .050 2.348 .000 2.270 1.783 .380 .500 .300 .243 .099 .401 /
/424 'ESST1A' 2 ,1,1,0.0083,0.0483,-0.0461,1.000,3.000,1.000,1.000,450.000,0.0083,7.25,-6.92,7.25,-/6.92,0.093,0.000,1.000,25.000,4.933 /
/424 'PSS2A' 2 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,0.500,0.100,12.5000,0.040,0.010,0.050,0.020,0.050,-/0.050 /
/424  'WSIEG1' 2  0   2  32.3 0.10 0.00 0.10  1.00 -1.00  1.00  0.00  0.10 0.275 0.00 2.50  0.417 0.000 0.254 0.308  0.00  0.00  /0.00 0.00  0.00  0.00  0.00  0.00  0.00 0.40  0.902  0.980 0.947  0.990  0.948  1.00 0.949 0.000 / 
/
/ Keephills: Unit 2
/ Prepared by Kestrel Power Engineering  09-Nov-2017
/ 
/ NOTES:
/ 
/ This DYR file contains Kestrel's best effort to create such file.
/ 
/ The data contained in the associated Kestrel report would take precedence in case of any discrepancies
/ 
/ The DYR file assumes a bus number 424 for this model.
/ The bus number and bus name would have to be updated accordingly,
/ based on the system data and the bus numbering/naming adopted in there
/ 
424 'GENROU'  2 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.50,0.300,0.243,0.099,0.401 / 
424 'ESST1A'  2 ,1,1,0.0085,0.0483,-0.0461,1.000,3.000,1,1,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.093,0.000,1.000,25.000,4.933 / 
424 'PSS2A'  2 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,1.000,0.200,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
424 'WSIEG1'  2 ,0,0,22.000,0.100,0.000,0.100,1.000,-1.000,1.000,0.000,0.100,0.275,0.000,2.500,0.417,0.000,0.254,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.400,0.902,0.980,0.947,0.990,0.948,1.000,0.949,0.000 / 


/
/
/ *****-*****-*****-***** Cavalier GT101A & 101B ***** Area 45  *****  71.176MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Tested in April 2016
/
4247 'USRMDL'  2 'GENTPJU1' 1 1 0 16 6 1   6.2   0.05   2.0   0.2    1.25   0.0   2.35   2.085  0.23   1.0    0.19   0.19   0.12   0.136   0.400   0.08 / 
4247 'AC7B' 2  0.02   40     5.6   0     0.1    99     -99    100    0     30      -30     0     99   0     0.1     0.005  0.5     0.2   1.7  1.0   2.0   23      0      5.43  0.19    7.24  1.02 /
4247 'PSS2B '  2  1   0   3   0   5  1  7   7    0    7   0    6    2.8   1    0.5  0.1   0.65   0.1    0.02  0.10   0.02  0.10   0.02   999     -999     999    -999    0.1    -0.1 /
4247 'GGOV1'  2    1   1   0.077   2.0    0.05  -0.05    3.0    0.7    0.5   0.1    1.2   0.05  0.5  1.376  0.273  0.1  0.0   0.0   0.3    1.0    3.3    0.913  0    1.0    -1.0    0.0    99.0   10.0  1.0  71.176  0.0  4.0   5.0  99.0 -99.0 /
4247 'COMP' 2   -0.05 /
/
/
/ Cavalier ST102
/ *****-*****-***** Cavalier ST102  ***** Area 45  *****  29.412MVA  @ 13.8kV --  Combined Cycle Steam Turbine  ***** Tested by Powertech in Jun 2016
/ *****-*****-***** The test result suggests removing the governor model when loaded at 9 MW or higher ******
//  'USRMDL', ID, 'GENTPJU1',            T'do T''do T'qo T''qo  H    D   Xd   Xq    X'd   X'q   X''d X''q Xl    S(1.0) S(1.2) Kis/
4247 'USRMDL'  3 'GENTPJU1' 1 1 0 16 6 1 7.8  0.046 0    0.128  5.51 0.5 2.15 1.239 0.34  1.239 0.25 0.25 0.118 0.207  0.48   0.08 /Cavalier ST102 - Generator
// COMP        Xcomp
4247 'COMP' 3  -0.051   /Cavalier ST102 - Compensator
// PSS2A        ICS1, REMBUS1, ICS2, REMBUS2, M,  N,  Tw1,   Tw2,   T6,   Tw3,   Tw4, T7,	KS2,    KS3,  T8,   T9,   KS1,  T1,   T2,   T3,   T4,   VSTMAX,  VSTMIN / 
4247 'PSS2A' 3  1     0        3     0        5   1   15.0   15.0   0.0   15.0   0.0 15.0   1.16    1.0   0.5   0.1   10.0  0.3   0.03  0.2   0.02   0.1     -0.1    /Cavalier ST102 - Stabilizer
// AC8B         Tr    Kpr   Kir   Kdr  Tdr   Vpidmax  Vpidmin   KA   TA  Vrmax  Vrmin  Kc   Kd   KE   TE   Vfemax Vemin  E1   SE1   E2   SE2
4247 'AC8B'  3  0.02  19.0  12.0  6.2  0.3    17.3        0     1.0  0   17.3    0     0.1  1.3  1.0  0.7   8.0     0    4.01 0.08  5.35 0.29    /Cavalier ST102 - Exciter
/ WSIEG1      I  JBUS  M   K     T1   T2  T3   Uo    Uc   Pmax  Pmin  T4   K1  K2  T5  K3  K4  T6  K5  K6  T7 K7  K8  db1 Err  db2  GV1   Pgv1 GV2   Pgv2   GV3   Pgv3  GV4    Pgv4  GV5  Pgv5 IBLOCK
/4247 'WSIEG1' 3  0     0   16.2  3.0  0.0 0.1  0.1  -0.5  1.0   0.0   6.0  1.  0.  0.  0.  0.  0.  0.  0.  0. 0.  0.   0.  0.   0.  0.22  0.   0.50  0.18   0.76  0.25  0.962  0.29  1.   .32    0 /Cavalier ST102 - TurbineGovernor 
/
/ *****-*****-*****-***** Carsela1  ***** Area 45  *****  71.176MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 
/
4251 'GENROU' 1 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
4251 'AC8B'   1 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 / 
4251 'IEEEVC' 1  0.0 0.05     / 
4251 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 /
4251 'GGOV1'  1 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 /
/
/
/ *****-*****-*****-***** EMPRESS LIQUIDS 2  ***** Area 48  *****  10.8125MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4263 'GENSAL' 1  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.25 0.12 0.03 0.25    /EMPRESS LIQUIDS 2 - Generator
/
/
/
/ *****-*****-*****-***** PRENTISS 1  ***** Area 35  *****  10MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4384 'GENCLS' 1  2.0 0.0002     /PRENTISS 1 - Generator
/
/ *****-*****-*****-***** PRENTISS 2  ***** Area 35  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4384 'GENCLS' 2  2.0 0.0002     /PRENTISS 2 - Generator
/
/ *****-*****-*****-***** CHD Belly River  ***** Area 55  *****  3.444MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
447 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD Belly River - Generator
447 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD Belly River - Exciter
/
/ *****-*****-*****-***** CHD St Mary's Dam  ***** Area 55  *****  2.667MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
448 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD St Mary's Dam - Generator
448 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD St Mary's Dam - Exciter
/
/ *****-*****-*****-***** CHD Waterton Dam  ***** Area 55  *****  3MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
449 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD Waterton Dam - Generator
449 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD Waterton Dam - Exciter
/
/ *****-*****-*****-***** IRRICAN1  ***** Area 55  *****  7.0MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
450 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /IRRICAN1 - Generator
450 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /IRRICAN1 - Exciter
/
/ *****-*****-*****-***** BonnyG1  ***** Area 6  *****  50MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
4501 'GENROU' 1  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.158 0.168 0.066 0.346    /BonnyG1 - Generator
4501 'STAB1' 1  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG1 - Stabilizer
4501 'IEEET2' 1  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG1 - Exciter
4501 'IEESGO' 1  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG1 - TurbineGovernor
/
/ *****-*****-*****-***** BonnyG4  ***** Area 6  *****  33.33MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
4502 'GENROU' 4  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.181 0.168 0.066 0.346    /BonnyG4 - Generator
4502 'STAB1' 4  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG4 - Stabilizer
4502 'IEEET2' 4  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG4 - Exciter
4502 'IEESGO' 4  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG4 - TurbineGovernor
/

/
/  Dynamic Model Data in PSSE Format for Crossfield G1, revalidated by Powertech in 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
4503   'GENROU'    G1  8.50  0.05  2.95  0.05  1.193 0.0 2.34  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
4503   'AC7B'   G1     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
4503 'PSS2A'  G1    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov   Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
4503  'GGOV1'  G1     1   0   0.070   1.0   0.05   -0.05   3.5    0.85  0.0   1.0   1.0  0.15  0.5  1.5    0.15  0.5  0.0  0.0    3.0    1.0    0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ Saddle - Cloned from CALPINE - CEC (Enamx-Calgary Energy Center) Approved - ADEC MVR submission Jan 2009 -- SAbdulsalam
/ GTG  
/
/        I   T'do  T"do   T'qo   T"qo   H      D     Xd     Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
460 'GENROU'    GT   9.0   0.048  1.033  0.091  5.263  1.5   2.326  2.25  0.228 0.43   0.168   0.144  0.12   0.27 / Generator
/    ’PSS2A’, I, ICS1, REMBUS1, ICS2, REMBUS2, M, N, Tw1, Tw2, T6, Tw3, Tw4, T7, KS2, KS3, T8, T9,   KS1, T1,   T2,  T3,   T4,  VSTMAX, VSTMIN/
460 'PSS2A'  GT  1     0	3     0	       4  2  10	  10	0  10	0    10	 0.95 1	   0.3 0.15  8	  0.18	0.03 0.18  0.03	0.05	-0.05  /Stabilizer 

460 'EXST1'  GT 0.005 .17 -.17 1.0 8.0 180 .02 5.24 -5.24 0 0 1 / Exciter
/460 "Wshygp" GT 0.0006 0 .01 .19  1 0 5.6 .05 .1 1.42 .01 .02 .02  1.0 0 0 .15 .15 .3 .3 .45 .45  .6 .6 .8 .8  0 1 .2 1 /Turbine Governor
/
/
/ STG 
/                I   T'do  T"do   T'qo   T"qo   H      D     Xd     Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
461 'GENROU'    ST   7.76  0.04   2.5    0.15   6.76   1.5   2.14   1.84  0.27  0.48   0.145    0.14   0.09   0.43 / Generator
/ 	      	 I, ICS, IB, A1,  A2, A3,  A4, A5,  A6, T1,  T2, T3,  T4, T5, T6, KS,   LSMAX, LSMIN, VCU, VCL/
461 'IEEEST'    ST  3    0   0.02 0.0 0.05 0.0 0.06 0   0.24 0.1 0.18 0.1 8.0 8.0 -0.45 0.05   -0.05  0.0  0.0 /Stabilizer
/ 	      I, TR,   TB, TC, KA, TA,  VRMAX, VRMIN, TE,  KF,    TF,  KC, KD, KE, E1,  SE(E1), E2, SE(E2)/
461 'EXAC1'  ST  0.024 4.2 1   380 0.01 7.81   -7.81  0.84 0.0887 2.01 0   0   1   5.81 0.001   7.8 0.044 / Exciter
/    ’IEEEG1’ I, JBUS, M, K, T1, T2, T3, Uo,   Uc,  PMAX, PMIN, T4, K1, K2, T5, K3,  K4, T6, K5, K6, T7, K7, K8/
461 'IEEEG1' ST  0     0  0  5.0 2.5 .2  0.01  -1.0 1.05  -0.05 0.6 0.2 0   0.3 0.80 0   0.2 0   0   0   0   0 / Turbine-Governor
/
/
/ *****-*****-*****-***** TaylorHydroPlant-G  ***** Area 55  *****  13.9MVA  @ 13.8kV --  Hydro  ***** Tested on 2001-10-23
4670 'GENSAL' 1 4.8 0.05 0.05 1.35 0.4 1.41 0.8 0.46 0.33 0.12 0.13 0.72                  /TaylorChute - Generator (Taylor validated 2007-07-04)
4670 'REXSYS' 1 0.03 18 15 100 0 0.2 0.8 0 0 100 -100 0 1 0 0 1 1 0 0 3.63 -3.63 0 1 0.47 0.05 0.27 2.95 0.001 4 2 1/TaylorChute - Exciter (Taylor validated 2007-07-04)
4670 'IEEEVC' 1 0 0.03                                                                    /TaylorChute - Compensator (Taylor validated 2007-07-04)
4670 'PSS2A'  1 1 0 3 0 5 1 5 0 0 5 0 5 1.85 1 0.5 0.1 0.06 0.4 0.02 0.4 0.03 0.05 -0.025 /TaylorChute - Stabilizer (Taylor validated 2007-07-04)
/PSS has small Ks1 gain of 0.06 and is actually PSS2B in report
/4670 'WSHYGP' 1 0.03 0 0.1 0.14 0.1 1 0.7 0.1 0 1.4 0.01 0.001 0.077 1 0 0 0 0 0.25 0.25 0.5 0.5 0.75 0.75 1 1 -1 0.5 2.1 0/TaylorChute - TurbineGovernor (Taylor validated 2001-10-23)
/governor controls water level; has 1.5 Hz dead band, does not respond to frequency therefore comment out - latest report shows no governor model
/
/ from AlternateSource2
/ *****-*****-*****-***** Taylor Wind Farm ***** Area 55  *****  3x1MW  
4670 'GENCLS' 2 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
4670 'GENCLS' 3 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
4670 'GENCLS' 4 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
/
/
/
/ *****-*****-*****-***** 503SGT  ***** Area 46  *****  221MVA  @ 16.5kV --  Combined Cycle Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
4768 'GENROU' GT  10.48 0.048 1.164 0.086 7.01 1.0 1.76 1.714 0.223 0.399 0.168 0.143 0.114 0.489    /503SGT - Generator
4768 'PSS2B' GT 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 0.713 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /503SGT - Stabilizer
4768 'ST6B' GT 1 0.0 24.5 61.3 0.0 1.0 6.54 -6.1 1.0 1.0 1.0 30.0 3.74 6.54 -6.1 1.0 0.04    /503SGT - Exciter
4768 'GGOV1' GT 1 0 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 2.0 0.67 10.0 0.0 0.1 -0.1 0.0 9999.0 100.0 0.0 191.0 0.0 1.0 1.0 99.0 -99.0  /503SGT - TurbineGovernor
/
/
/ *****-*****-*****-***** Rundle1  ***** Area 44  *****  20MVA  @ 13.8kV --  Hydro  ***** Tested on 2010-04-23
479 'GENSAL' 1  5.66 0.03 0.02 2.8 0.0 0.82 0.54 0.33 0.25 0.18 0.165 0.666    /Rundle1 - Generator
479 'IEEEVC' 1  0.0 0.0     /Rundle1 - Compensator
479 'PSS2B' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.893 1.0 0.5 0.1 7.5 
          0.09 0.02 0.09 0.02 0.06 0.02 2.0 -2.0 1.5 -1.5 0.05 -0.05   /Rundle1 - Stabilizer
479 'ESST4B' 1  0.005 100.0 10.0 4.09 -3.66 0.005 1.0 0.0 4.09 -3.66 0.0 1.0 0.0 1.2 0.088 0.0 0.0    /Rundle1 - Exciter
479 'IEEEG3' 1  0.25 0.035 0.09 -0.19 0.95 0.0 0.045 0.32 6.0 1.6 0.5 1.0 1.5 1.0    /Rundle1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Genesee 3  ***** Area 40  *****  586MVA  @ 22kV --  Coal  *****   Revalidated in
/ GENESEE PHASE 3 STEAM GENERATING UNIT Tested by Powertech on December 03, 2016 approved by WECC September 13, 2017
/
490, 'USRMDL',  3, 'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.8000, 0.0450, 1.0000, 0.0690, 2.9, 0.0000, 2.1100, 1.9500, 0.3270, 0.5000, 0.2770, 0.2770, 0.2010, 0.0730, 0.3330, 0.0800 /
490, 'ST5B',  3, 0.0200, 2.0000, 10.0000, 0.1000, 0.1000, 300.0000, 8.8400, -7.5100, 0.0040, 0.0000, 2.0000, 10.0000, 0.1000, 0.1000, 2.0000, 10.0000, 0.1000, 0.1000 /
490, 'PSS2A',  3, 1, 0, 3, 0, 5, 1, 5.0000, 5.0000, 0.0000, 5.0000, 0.0000, 4.9900, 0.9000, 1.0000, 0.0000, 0.1000, 5.0000, 0.2400, 0.0100, 0.2400, 0.1200, 0.1000, -0.1000 /
490, 'WSIEG1',  3, 0, ' 0', 15.900, 0.0000, 0.0000, 0.1000, 0.1000, -0.5790, 1.0700, 0.0000, 0.5000, 0.2950, 0.0000, 8.0000, 0.2450, 0.0000, 0.3400, 0.4600, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0700, 0.0400, 0.4800, 0.5000, 1.0000, 1.0000, 1.0700, 1.0900, 0.0000 /
/490, 'LCFB1',  3, 1.0000, 1.0000, 0.0000, 0.5000, 0.0008, 0.2000, 2.0000, 0.5000, 99.0000 /
/
/
/ *****-*****-*****-***** McBride 4  ***** Area 53  *****  29.3MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/4901 'GENCLS' 4 3.5 0.1 / McBride 4 - AlternateSource2 /
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M1  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
5185 'GENSAL' M1  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M1 - Generator
/
/
/
/ AlternateSource2
/ *****-*****-*****-***** Dickson Dam IPP 1  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 1  3.5 0.1     /Dickson Dam IPP 1 - Generator
/
/ *****-*****-*****-***** Dickson Dam IPP 2  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 2  3.5 0.1     /Dickson Dam IPP 2 - Generator
/
/ *****-*****-*****-***** Dickson Dam IPP 3  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 3  3.5 0.1     /Dickson Dam IPP 3 - Generator
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M2  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6185 'GENSAL' M2  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M2 - Generator
/
/ *****-*****-*****-***** SHELL MEG  ***** Area 33  *****  9.0MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/625 'GENCLS' G2  1.0 1.0     /SHELL MEG - Generator
625 'GENSAL' G2  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.167 0.12 0.03 0.25    / copy Airliquide M-N100 - Generator
625 'SEXS' G2  0.1 10.0 100.0 0.1 -3.0 3.0     /copy Airliquide M-N100 - Exciter
/
/ *****-*****-*****-***** Airliquide M-N100  ***** Area 33  *****  25.60MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
626 'GENSAL' M6  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.233 0.12 0.03 0.25    /Airliquide M-N100 - Generator
626 'SEXS' M6  0.1 10.0 100.0 0.1 -3.0 3.0     /Airliquide M-N100 - Exciter
/
/
/ *****-*****-*****-***** CANCARB 1  ***** Area 4  *****  62.50MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 2000-05-24
667 'GENROU' 1  7.1 0.05 0.7 0.06 3.8 0.0 2.33 2.16 0.28 0.35 0.21 0.11 0.09 0.169    /CANCARB 1 - Generator
/667 'IEEEST' 1 3 0 0.8062 0.3563 0.07032 0.002285 0.1342 0.06046 0.0 0.0 0.2794 0.0 0.1 0.1 -2.653 0.1 -0.1 0.0 0.0    /CANCARB 1 - Stabilizer
667 'ESAC2A' 1  0.02 1.0 1.0 200.0 0.01 29.2 -29.2 1.0 55.0 -55.0 0.88 4.4 1.0 0.022 0.1 0.0 0.39 1.0 3.3 0.012 4.4 0.037   /CANCARB 1 - Exciter
/667 'IEEEG1' 1 0 18.5 0.1 0.0 0.2 0.03 -0.03 1.0 0.0 0.4 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /CANCARB 1 - TurbineGovernor
/667 'IEEEG1' 1 0 0 14.1 0.1 0.0 0.1 0.2 -0.035 1.0 0.0 0.2 0.304 0.0 0.2 0.278 0.0 0.2 0.418 0.0 0.0 0.0 0.0 /Rossdale 10 - TurbineGovernor/
/
/
/
/ *****-*****-*****-***** CMH 10  ***** Area 4  *****  35.412MVA  @ 13.8kV --  Gas Turbine  *****   Project  549-1 at GATE 6
683 'GENROU' 10  3.2 0.02 0.495 0.02 1.8 0.0 2.67 2.3 0.26 0.52 0.22 0.12 0.145 0.335    /CMH 10 - Generator
683 'IEEEVC' 10  0.0 0.1     /CMH 10 - Compensator
683 'IEEEST' 10 3 0 0.36 0.0 0.016 0.0 0.0 0.0 1.0 1.3 1.0 0.048 5.0 5.0 -0.16 0.05 -0.05 0.0 0.0    /CMH 10 - Stabilizer
683 'EXAC2' 10  0.01 1.0 1.0 950.0 0.01 10.0 -10.0 1.0 24.0 -0.7 1.0 10.0 0.0 0.04 2.0 0.0 0.0 1.0 9.13 9.0 0.2 12.0 1.0   /CMH 10 - Exciter
683 'GGOV1' 10 1 0 0.054 0.2 0.05 -0.05 2.2 0.2 0.0 1.0 1.0 0.15 0.2 
          1.5 0.2 0.2 0.0 0.0 2.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 1.0 31.9 0.0 2.0 0.2 99.0 -99.0  /CMH 10 - TurbineGovernor
/
/
/ Dynamic model data in PTI PSS/E format for Medicine Hat Unit 12, validated by Kestrel Power Engineering March 23 to April 7, 2015
/
686  'GENROU' 12 , 4.200, 0.050, 0.542, 0.050, 4.500, 0.000, 2.070, 1.640, 0.226, 0.339, 0.160, 0.140, 0.098, 0.201 / 
686  'AC7B' 12 0.005, 28.280, 14.140, 0.000, 0.050, 26.525, -26.525, 1.000, 1.000, 26.525, -26.525, 26.525, 10.000, 0.000, 1.500, 0.000, 1.000, 0.005, 0.900, 1.000, 1.000, 9.922, 0.000, 3.068, 0.100, 4.090, 0.200 / 
686  'IEEEVC' 12  0.0 0.0 /
686  'PSS2B' 12 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.111, 1.000, 0.500, 0.100, 20.000, 0.090, 0.020, 0.090, 0.020, 0.090, 0.020, 2.000, -2.000, 2.000, -2.000, 0.050, -0.050 / 
686  'GGOV1' 12 , 1, 0, 0.050, 1.000, 0.050, -0.050, 15.000, 30.000, 0.000, 0.050, 1.000, 0.000, 0.500, 1.000, 0.010, 10.000, 3.000, 0.000, 1.000, 0.500, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 38.300, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/ *****-*****-*****-***** CMH 11  ***** Area 4  *****  35.412MVA  @ 13.8kV --  Gas Turbine  *****   Project  549-1 at GATE 6
687 'GENROU' 11  3.2 0.02 0.495 0.02 1.8 0 2.67 2.3 0.26 0.52 0.22 0.12 0.159  0.368       /CMH 11 - Generator (CMH Plant validated 2007-07-11)
687 'EXAC2'  11  0.01 1 1 950 0.01 10 -10 1 24 -0.7 1 10 0 0.045 2 0 0 1 9.13 9 0.2 12 1   /CMH 11 - Exciter (CMH Plant validated 2007-07-11)
687 'IEEEVC' 11  0 0.1                                                                     /CMH 11 - Compensator (CMH Plant validated 2007-07-11)
687 'IEEEST' 11  3 0 0.18 0 0.016 0 0 0 0.157 0.0198 0.157 0.0198 5 5 -0.16 0.05 -0.05 0 0 /CMH 11 - Stabilizer (CMH Plant 2007-07-11)
687 'GGOV1'  11  1 0 0.059 0.2 0.05 -0.05 2.3 0.2 0 1 1 0.15 0.2 1.5 0.2 0.2 0 0 2 2 0.67 1 0 0.1 -0.1 0 99 10 0.1 31.9 0 2 0.2 99 -99/CMH 11 - TurbineGovernor (CMH Plant validated 2007-07-11)
/ AlternateSource2
/
/
/ *****-*****-*****-***** CMH 8  ***** Area 4  *****  44.94MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 2007-03-26
688 'GENROU' 8  4.9 0.035 0.495 0.035 5.5 0.0 2.5 2.4 0.34 1.4 0.26 0.21 0.099 0.229    /CMH 8 - Generator
688 'IEEEVC' 8  0.0 0.016     /CMH 8 - Compensator
688 'EXAC2' 8  0.01 1.0 1.0 300.0 0.01 10.0 -10.0 1.0 9.3 -1.0 0.2 10.0 0.0 0.06 2.5 0.0 0.0 1.0 5.2 4.9 0.3 6.6 0.8   /CMH 8 - Exciter
688 'GGOV1' 8 1 1 0.04 0.5 0.05 -0.05 2.0 0.3 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.2 0.0 0.0 3.0 2.0 0.67 0.9 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 44.94 0.0 4.0 5.0 99.0 -99.0  /CMH 8 - TurbineGovernor
/
/ *****-*****-*****-***** CMH 9  ***** Area 4  *****  44.94MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 1999-08-31
689 'GENROU' 9  4.9 0.035 0.495 0.035 5.5 1.5 2.5 2.4 0.34 1.4 0.26 0.21 0.13 0.67    /CMH 9 - Generator
689 'EXAC2' 9  0.01 0.0 0.0 110.0 0.01 10.0 -10.0 1.0 6.6 0.0 0.3 10.0 0.0 0.03 1.0 0.0 0.0 1.0 5.2 4.9 0.3 6.6 0.8   /CMH 9 - Exciter
689 'WSHYGP' 9  0.0 0.0 0.1 0.75 0.1 0.0 0.8 0.05 0.1 5.0 0.2 
          0.1 0.1 1.0 0.0 0.0 0.0 0.0 0.25 0.25 0.5 0.5 0.75 0.75 1.0 1.0 0.0 1.4 1.0 0.0   /CMH 9 - TurbineGovernor
/
/
/
/ CMH 3   Kestrel tested 2016-04-07
712  'GENROU' 3 , 4.200, 0.050, 0.542, 0.050, 4.500, 0.000, 2.260, 2.10, 0.226, 0.339, 0.160, 0.140, 0.287, 0.694 / 
712  'AC7B' 3 0.005, 28.30, 14.10, 0.000, 0.050, 21.02, -21.02, 21.020, 21.020, 21.02, -21.02, 0, 10.000, 0.000, 0.900, 0.000, 1.000, 0.005, 0.900, 1.000, 1.000, 8.74, 0.000, 3.068, 0.100, 4.090, 0.200 / 
712  'IEEEVC' 3  0.0 0.0/
712  'PSS2B' 3 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.111, 1.000, 0.500, 0.100, 20.000, 0.090, 0.020, 0.090, 0.020, 0.090, 0.020, 2.000, -2.000, 2.000, -2.000, 0.050, -0.050 / 
712  'GGOV1' 3 , 1, 0, 0.050, 1.000, 0.050, -0.050, 15.000, 30.000, 0.000, 0.050, 1.000, 0.000, 0.500, 2.030, 0.040, 10.000, 3.000, 0.000, 1.000, 0.500, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 33.00, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/ Dynamic Model Data in GE PSLF Format for Enmax Shepard, validated by Powertech February 2015
/
/            I  T'do  T"do  T'qo  T"qo    H     D   Xd    Xq    X'd     X'q   X"d    Xl    S1    S1.2/
773 'GENROU' 1  7.8   0.045 0.87  0.074  3    1.0  1.92   1.87  0.289   0.468 0.226 0.158 0.13 0.47    /
/              I   UEL  VOS   Tr   Vimax  Vimin   Tc   Tb    Tc1   Tb1    Ka    Ta   Vamax  Vamin  Vrmax  Vrmin   Kc   Kf  Tf   Klr  Ilr
773 'ESST1A'   1   2   1    0.008    1       -1   1.07  3.84  0.0  0.0   280    0.067 6.4    -1.15   6.4   -1.15  0.07   0  1.0   40   3.30 /
/
/ PSS2A     I   ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,   T2,   T3,  T4,   VSTMAX,  VSTMIN / 
773 'PSS2A' 1   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  1.0   1.0  0.5  0.1  6.0 0.174 0.02 0.174 0.02    0.1      -0.1    /
/            I            K   T1   T2  T3   Uo   Uc  Pmax Pmin  T4   K1   K2   T5   K3    K4   T6    K5   K6   T7  K7   K8  db1 err  db2 GV1 Pgv1  GV2  Pgv2  GV3  Pgv3 GV4 Pgv4 GV5 Pgv5 IBlock
773 'WSIEG1' 1   0    0  20.0 0.0 0.0 0.15 0.2 -0.2  1.0  0.0  2.0 0.224 0.0 0.10 0.395  0.0  0.3  0.381  0.0  0.0 0.0  0.0 0.01 0.0  0.0  0.0  0.0  1.0  1.0  0.0  0.0  0.0  0.0  0.0 0.0  0/
/
/
/
/            I  T'do  T"do  T'qo  T"qo    H     D   Xd    Xq    X'd     X'q   X"d    Xl    S1    S1.2/
774 'GENROU' 2  8.26  0.044 0.92  0.074  4    0.0  1.87   1.81  0.273   0.447 0.216 0.155 0.12 0.48  
/              I   UEL  VOS   Tr   Vimax  Vimin   Tc   Tb    Tc1   Tb1    Ka    Ta   Vamax  Vamin  Vrmax  Vrmin   Kc   Kf  Tf   Klr  Ilr
774 'ESST1A'   2   2   1    0.008    1       -1   1.05  3.51  0.0  0.0   250    0.067 6.1    -1.1    6.1   -1.1   0.06   0  1.0   40   3.15 /
/ PSS2A     I   ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,   T2,   T3,  T4,   VSTMAX,  VSTMIN / 
774 'PSS2A' 2   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  0.75  1.0  0.5  0.1  6   0.177 0.02 0.177 0.02    0.1      -0.1    /
/             I    Rsel Flag    R    Tpele  maxerr minerr    Kpgov Kigov  Kdgov Tdgov Vmax  Vmin Tact Kturb  Wfnl  Tb  Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate db  Tsa Tsab Rup  Rdown
774  'GGOV1'  2     1    1   0.07   0.1    0.05  -0.05         10.0   2.5    0.0   1.0   1.0  0.0  0.5  1.5   0.15   0.5 0.0 0.0  3.0    2.0    0.67   99.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 325  0.0 4.0 5.0  99. -99. /
/

/**********************************/
/ Dynamic Model Data in GE PSLF Format for Enmax Shepard, validated by Powertech February 2015
/
775 'GENROU' 3  8.26  0.044 0.92  0.074  4    0.0  1.87   1.81  0.273   0.447 0.216 0.155 0.12 0.48    /
/
775 'ESST1A'   3   2   1    0.008    1       -1   1.05  3.51  0.0  0.0   250    0.067 6.1    -1.1    6.1   -1.1   0.06   0  1.0   40   3.15 /
/
775 'PSS2A' 3   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  0.75  1.0  0.5  0.1  6   0.177 0.02 0.177 0.02    0.1      -0.1    /
/
775  'GGOV1'  3     1    1   0.07   0.1    0.05  -0.05         10.0   2.5    0.0   1.0   1.0  0.0  0.5  1.5   0.15   0.5 0.0 0.0  3.0    2.0    0.67   99.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 325  0.0 4.0 5.0  99. -99. /
/
/

/ *****-*****-*****-***** MONTANAG1  ***** Area 55  *****  310MVA  @ 240kV --    ***** Project 482-1 at Gate 4
80000 'GENSAL' 1  7.123 0.055 0.08 3.9 0.204 0.93 0.615 0.305 0.241 0.168 0.158 0.543    /MONTANAG1 - Generator
80000 'SEXS' 1  1.0 1.0 131.5 0.036 -6.947 7.541     /MONTANAG1 - Exciter
80000 'IEEEG2' 1  25.0 62.906 5.881 0.439 1.177 -0.011 1.392     /MONTANAG1 - TurbineGovernor
/
71001 'GENSAL' 1  4.8 0.05 0.11 2.5 0.2 2.21 0.984 0.31 0.198 0.147 0.143 0.568    /WASTEHEAT1 - Generator for OPBC2013WP
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M3  ***** Area 33  *****  12.785MVA  @ 6.9kV --    ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
8185 'GENSAL' M3  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M3 - Generator
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M4  ***** Area 33  *****  12.785MVA  @ 6.9kV --    ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
9185 'GENSAL' M4  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M4 - Generator
/
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ SVC
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/

0 'CSSCS1' 2648 648 1300 0.005 0.0 0.055 0.0 0.02 200.0 -200.0 0.15 / - SVC
0 'CSSCS1' 3159 159 1300 0.005 0.0 0.055 0.0 0.02 125.0 -125.0 0.15 /102SC1 - SVC
0 'CSSCS1' 4159 159 1300 0.005 0.0 0.055 0.0 0.02 125.0 -125.0 0.15 /102SC2 - SVC
/0 'CSSCS1' 10605 1605 1300 0.005 0.0 0.055 0.0 0.02 166.46 -138.72 0.15 / - SVC
/0 'CSSCS1' 5458 4458 1300 0.005 0.0 0.055 0.0 0.02 200.0 -100.0 0.15 /491SC1 - SVC



/* High Level SVC - validated by Alstom received on April 18, 2012 PSSE V33
16020    'CHSVCT'  1020   0   0   0   0
        -0.0100   0.000    0.000     0.000   0.0060   0.0057   0.0000
         0.0000   200.0    0.000     0.000   0.0028   0.0000   0.0000
         0.0000   0.100    0.0001     0.000   0.0010   0.0000   0.0000
         2.0000   0.000   / NEW RAINBOW LAKE SVC\par


/* ARCENCEILL SVC - validated by Alstom received on April 18, 2012 PSSE V33
17054    'CHSVCT'  1054   0   0   0   0
        -0.0100   0.000    0.000     0.000   0.0060   0.0057   0.0000
         0.0000   200.0    0.000     0.000   0.0028   0.0000   0.0000
         0.0000   0.100    0.0001     0.000   0.0010   0.0000   0.0000
         2.0000   0.000   / NEW RAINBOW LAKE SVC\par			


0 'CSSCS1' 17163 1164 1300 0.005 0.0 0.055 0.0 0.02 100.0 -100.0 0.15 / - SVC
0 'CSSCS1' 18070 1070 1300 0.005 0.0 0.055 0.0 0.02 30.0 -30.0 0.15 / - SVC
/
/ ******** Lanfine SVC model  added by PKK provided by ATCO (H Said) 2017-08-02
/ *** Close in faults requires 1/8 time steps
/ *** extremely weak network under N-2 condition requiest 1ms time steps
1438 'USRSWS' 'SVSMO1U1' 24 1 14 47 5 29 1438 1438 0 0, 0 0 0 0 0 0 0 0 0 0 0.635 0.5 0.3 0.5 1.3 1.5 1 7 1 0.25 0.01 0 0 1.1 0 0 0.01 0 0 30 1000 0.5 -0.5 0.01 2.2 1.242 -1.975 3 0 0 0 0 0 0 0 0.15 0.5 40 20 -40 -20 0.1 0.5 3 300 0.8 1.2/
/

/ *************** Ardenville (418S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) ***************
2783 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /ARD_DVR1 - D-VAR System
/
/ *************** Blue Trail (528S) D-VAR System Validated Augist 18, 2011 by Americal superconductor ***************
5329 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /Blue Trail - D-VAR System
/
/ *************** Summerview II (354S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) *************
3339 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /Summerview II - D-VAR System
/
/ *************** HTG D2 copy from Blue Trail (528S) D-VAR System Validated Augist 18, 2011 by Americal superconductor ***************
3236 'CSTATT' D2  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /
/
/ *************** HTG D1 copy from Blue Trail (528S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) *************
2236 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /
/

63736 'CSTATT' SC 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.1 0.5 /D-VAR BSR
63737 'CSTATT' SC 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.1 0.5 /D-VAR BSR
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ HVDC with STACOM
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/

       'EATLP1_HN'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200     0.00    1000    150     1000    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'EATLP1_NH'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200     0.00    1000    150     1000    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'WATL_P1_SC'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200      150     800    200     1500    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'WATL_P1_CS'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200      150     800    200     1500    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /


'CRO_SVCP'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    4485     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         50.00          /

'SVCPLUS1'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    14620     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         75.00          /

'SVCPLUS2'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    14621     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         75.00          /
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 4
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/

/ *****-*****-*****-***** 261SG1  ***** Area 48  *****  98.9MVA  @ 0.4kV --  Wind  *****   Project  617-1 at GATE 2
/
13724 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
13724 'WT4E1' '1' 13724 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

/Taber Wind Wind Farm G1 Tape4 E70  (Standard PTI Type 4 Model) Not Tested!!! USE WITH CAUTION OR GNET OUT 
15343 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
15343 'WT4E1' '1' 15343 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

/Taber Wind Wind Farm G2 Tape4 E70  (Standard PTI Type 4 Model) Not Tested!!! USE WITH CAUTION OR GNET OUT 
16343 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
16343 'WT4E1' '1' 16343 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

61546 'WT4G1' G1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /Windy - Generator
61546 'WT4E1' G1 61546 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG1 - ElecControl

62641 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /TurnipG1 - Generator
62641 'WT4E1' 1 62641 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG1 - ElecControl
64641 'WT4G1' 2  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /TurnipG2 - Generator
64641 'WT4E1' 2 64641 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG2 - ElecControl

/ P678 NEXG 1-4
1514 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1514 'WT4E1' 'G1' 1514 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1516 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1516 'WT4E1' 'G2' 1516 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1518 'WT4G1' 'G3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1518 'WT4E1' 'G3' 1518 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1521 'WT4G1' 'G4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1521 'WT4E1' 'G4' 1521 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/  P1080 OLDEL C 1-4 /ISD 2018-05-17 updated 2015-12-09 by JW 
1752 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1752 'WT4E1' 'G1' 1752 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1753 'WT4G1' 'G3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1753 'WT4E1' 'G3' 1753 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1755 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1755 'WT4E1' 'G2' 1755 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1756 'WT4G1' 'G4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1756 'WT4E1' 'G4' 1756 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/  P729
2746 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2746 'WT4E1' '1' 2746 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2749 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2749 'WT4E1' '1' 2749 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2752 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2752 'WT4E1' '2' 2752 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2755 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2755 'WT4E1' '1' 2755 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2758 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2758 'WT4E1' '2' 2758 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2762 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2762 'WT4E1' '2' 2762 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/
/  A42 P763 OYEN G 1-4
69082 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69082 'WT4E1' 'G1' 69082 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69084 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69084 'WT4E1' 'G2' 69084 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69086 'WT4G1' 'G3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69086 'WT4E1' 'G3' 69086 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69088 'WT4G1' 'G4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69088 'WT4E1' 'G4' 69088 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/
/
/
/For PSS/E version 33 that is incompatible with 2nd generation model, Use the following model:
/Alternative Wind Power Plant Model is provided in the WECC 1st generation format (WT4G1/WT4E1+VTGTPAT/FRQTPAT)
61543 'WT4G1' G1  0.02   0.02   0.4    0.9    1.0   1.2    2.0      5.0      0.02   /
61543 'WT4E1' G1  4543  0     1      0     0.15 18.0 5.0  0.05 0.1 0.0 0.08 0.47 -0.47 1.1   0.02 0.5  -0.5  0.05    0.1 0.9    1.1    100 0.05 0.05 1.7  1.11  1.11   /
/
/
65736 'WT4G1' 1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
65736 'WT4E1' 1 0 0 1 1
0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
1.255 1.255 1.255 /
/
/
65737 'WT4G1' 2 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
65737 'WT4E1' 2 0 0 1 1
0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
1.255 1.255 1.255 /
/
/
/*********** Castle Rock Ridge Windfarm ******************************
/ WT4 Generic Model does not represent accurately the behavior of ENERCON WEC
/ and ENERCON FCU. The provided parameters correspond to the best approximation
/ possible. ENERCON can not be responsible for the results obtained with WT4 model.
67221 'WT4G1' G1 0.01    0.01    0.8    0.81   1.35  1.35   1.35   5.0     0.02 / Re-submitted Good
/
67221 'WT4E1' G1   0         0       1     1    0.01   970      0     5   15  0.0  0.08  0.69  -0.69   1.2   0.02 0.5   -0.5  0.05    2.0   0.8 1.2   200   40.0  0.05  1.35 1.35 1.35 / Re-submitted
/
/ 
550006 'WT4G1' G2  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /RiverviewG1 - Generator
550006 'WT4E1' G2 0 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /RiverviewG1 - ElecControl

/
/ WT4 Generic Model does not represent accurately the behavior of ENERCON WEC  and ENERCON FCU. The provided parameters correspond to 
/ the best approximation possible. ENERCON cannot be responsible for the results obtained with WT4 model.

69016 'WT4G1' 1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
  
69016 'WT4E1' 1 69014 0 1 1
  0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
  0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
  1.255 1.255 1.255 /
/
/Wild Rose - I P479
/
4631 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
4631 'WT4E1' 1 2531 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl

5632 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
5632 'WT4E1' 1 3531 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
/
/Wild Rose - II P693 
/
3462 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
3462 'WT4E1' 1 2462 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
3463 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
3463 'WT4E1' 1 2463 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 3
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/Summerview Wind Farm G3 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  *****   Project  393-1
4339 'WT3G1' '3' 28 0.8 30.0 0.0 0.10 1.5  /
4339 'WT3E1' '3' 336 1 1 4340 336 '3T' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4339 'WT3T1' '3' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4339 'WT3P1' '3' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/Summerview Wind Farm G3 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  *****   Project  393-1
5337 'WT3G1' '4' 16 0.8 30.0 0.0 0.10 1.5  /
5337 'WT3E1' '4' 336 1 1 4336 336 '4T' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
5337 'WT3T1' '4' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/5337 'WT3P1' '4' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/Ardenville Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT   Project  854-1 
4740 'WT3G1' 'G1' 23 0.8 30.0 0.0 0.10 1.5  /
4740 'WT3E1' 'G1' 739 1 1 2739 739 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4740 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4740 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/Ardenville Wind Farm G2 copy from Tape3 GE1.5MW /Ghost Pine Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
4735 'WT3G1' 'G2' 25 0.8 30.0 0.0 0.10 1.5  /
4735 'WT3E1' 'G2' 739 1 1 2738 739 'T2' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4735 'WT3T1' 'G2' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4735 'WT3P1' 'G2' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/ Jenner 1  JW - Stage 3 dyr data for P1533-1
60798 'WT3G1' G1 18 0.8 30.0 0.0 0.10 3.40  /
60798 'WT3E1' G1 798 1 1 60798 66798 'T3' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60798 'WT3T1' G1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60798 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/ 
60799 'WT3G1' G2 18 0.8 30.0 0.0 0.10 3.40  /
60799 'WT3E1' G2 798 1 1 60799 66799 'T4' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60799 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60799 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/ Jenner 2
61798 'WT3G1' G3 26 0.8 30.0 0.0 0.10 3.40  /
61798 'WT3E1' G3 798 1 1 61798 67798 'T5' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61798 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61798 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/ 
61799 'WT3G1' G4 27 0.8 30.0 0.0 0.10 3.40  /
61799 'WT3E1' G4 798 1 1 61799 67799 'T6' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61799 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61799 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/
/
/Suncor Wintering Hills Wind Farm G1 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60789 'WT3G1' G1 10 0.8 30.0 0.0 0.10 1.6  /
60789 'WT3E1' G1 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60789 'WT3T1' G1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60789 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60791 'WT3G1' G2 9 0.8 30.0 0.0 0.10 1.6  /
60791 'WT3E1' G2 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60791 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60791 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60793 'WT3G1' G3 8 0.8 30.0 0.0 0.10 1.6  /
60793 'WT3E1' G3 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60793 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60793 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60846 'WT3G1' G4 10 0.8 30.0 0.0 0.10 1.6  /
60846 'WT3E1' G4 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60846 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60846 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Suncor Wintering Hills Wind Farm G5 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60848 'WT3G1' G5 9 0.8 30.0 0.0 0.10 1.6  /
60848 'WT3E1' G5 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60848 'WT3T1' G5 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60848 'WT3P1' G5 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Suncor Wintering Hills Wind Farm G6 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60850 'WT3G1' G6 9 0.8 30.0 0.0 0.10 1.6  /
60850 'WT3E1' G6 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60850 'WT3T1' G6 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60850 'WT3P1' G6 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /


/A42 Suncor Hand Hills Wind Farm G1-5 Tape3 GE1.6MW  P635-1 Not Tested!!! USE WITH CAUTION OR GNET OUT /ISD 2018-12-31
60417 'WT3G1' 'G1' 27 0.8 30.0 0.0 0.10 1.6  /
60417 'WT3E1' 'G1' 1417 1 1 67417 1417 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60417 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60417 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

61417 'WT3G1' G2 27 0.8 30.0 0.0 0.10 1.6  /
61417 'WT3E1' G2 1417 1 1 68417 1417 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61417 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61417 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/A43 Halkirk Wind Farm 1-2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 

66435 'WT3G1' G2 41 0.8 30.0 0.0 0.1 1.8     /Halkirk-WG2 - Generator
66435 'WT3E1' G2 1435 1 1 19435 1435 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.4366 -0.4366 
          1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2   /Halkirk-WG2 - ElecControl
66435 'WT3T1' G2  1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5     /Halkirk-WG2 - Turbine
66435 'WT3P1' G2  0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0     /Halkirk-WG2 - Pitch Control

67435 'WT3G1' G1 42 0.8 30.0 0.0 0.1 1.8     /Halkirk-WG1 - Generator
67435 'WT3E1' G1 1435 1 1 19435 1435 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.4366 -0.4366 
          1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2   /Halkirk-WG1 - ElecControl
67435 'WT3T1' G1  1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5     /Halkirk-WG1 - Turbine
67435 'WT3P1' G1  0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0     /Halkirk-WG1 - Pitch Control

65435 'CSSCST' 19435 1300 0.005 0.0 0.055 0.0 0.02 12.5 -12.5 0.15   /-DSTACOM1
64435 'CSSCST' 19435 1300 0.005 0.0 0.055 0.0 0.02 12.5 -12.5 0.15   /-DSTACOM2
/
/ *****-*****-*****-***** MacleodG2  ***** Area 53  *****  39.7787MVA  @ 1kV --  Wind  *****   Project  376-1 
/
/BTL Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT   
66328 'WT3G1' 'G2' 27 0.8 30.0 0.0 0.10 1.5  /
66328 'WT3E1' 'G2' 328 1 1 3328 328 'T2' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
66328 'WT3T1' 'G2' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/66328 'WT3P1' 'G2' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/ Project 1250-1 G3 R7
67308 'WT3G1' G1  50  0.8  30  0  0.1  2.4  /
67308 'WT3E1' G1  67308  1  2  68308  67308  1  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.1  0.02  0.45  -0.45  0.05  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
67308 'WT3T1' G1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
67308 'WT3P1' G1  0.3  150  25  3  30  0  27  10  1  /
/
/BTL Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  
67328 'WT3G1' 'G1' 19 0.8 30.0 0.0 0.10 1.5  /
67328 'WT3E1' 'G1' 328 1 1 4328 328 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
67328 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/67328 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/Ghost Pine Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2621 'WT3G1' 'G1' 10 0.8 30.0 0.0 0.10 1.6  /
2621 'WT3E1' 'G1' 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2621 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2621 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2622 'WT3G1' G2 10 0.8 30.0 0.0 0.10 1.6  /
2622 'WT3E1' G2 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2622 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2622 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

2623 'WT3G1' G3 8 0.8 30.0 0.0 0.10 1.6  /
2623 'WT3E1' G3 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2623 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2623 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2624 'WT3G1' G4 10 0.8 30.0 0.0 0.10 1.6  /
2624 'WT3E1' G4 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2624 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2624 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2625 'WT3G1' G5 13 0.8 30.0 0.0 0.10 1.6  /
2625 'WT3E1' G5 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2625 'WT3T1' G5 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2625 'WT3P1' G5 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Soderglen Wind Farm G1 Tape3 GE1.5MW  Not Tested!!! USE WITH CAUTION OR GNET OUT 
12358 'WT3G1' 1 24 0.8 30.0 0.0 0.10 1.5  /
12358 'WT3E1' 1 358 1 1 4358 358 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
12358 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
12358 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Soderglen Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
13358 'WT3G1' 2 24 0.8 30.0 0.0 0.10 1.5  /
13358 'WT3E1' 2 358 1 1 4358 358 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
13358 'WT3T1' 2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
13358 'WT3P1' 2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/SUNCOR chin chute Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2389 'WT3G1' 1 20 0.8 30.0 0.0 0.10 1.5  /
2389 'WT3E1' 1 389 1 1 2389 389 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2389 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2389 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/ *****-*****-*****-***** GARDENCITY  ***** Area 55  *****  30MVA  @ 0.575kV --  Wind  ***** 2004-07-30 at GATE 6
/SUNCOR magrath Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
11002 'WT3G1' 1 20 0.8 30.0 0.0 0.10 1.5  /
11002 'WT3E1' 1 251 1 1 2251 251 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
11002 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
11002 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/PDUP 1607-1608
/
/P1607-1608 G5  bus # updated
550003 'WT3G1' G1 8 0.8    0.0    0.0    0.1    1.715/ 
550003 'WT3E1' G1 560013 -1 2 560013 550003 'T1' 0.15 2.0 1.0 0.0 0.05 3.0 0.6 1.12 0.04 0.436 -0.436 1.1 0.02 0.45 -0.45 60.0 0.370 0.9 1.10 40.0 0.5 1.45 0.05 0.05 1.0 0.3 0.69 0.78 0.98 0.74 1.2 /
550003 'WT3T1' G1 0.56 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
550003 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

550004 'WT3G1' G2 9 0.8    0.0    0.0    0.1    1.715/ 
550004 'WT3E1' G2 560014 -1 2 560014 550004 'T2' 0.15 2.0 1.0 0.0 0.05 3.0 0.6 1.12 0.04 0.436 -0.436 1.1 0.02 0.45 -0.45 60.0 0.370 0.9 1.10 40.0 0.5 1.45 0.05 0.05 1.0 0.3 0.69 0.78 0.98 0.74 1.2 /
550004 'WT3T1' G2 0.56 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
550004 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/ Blackspring wind farm represented by PSSE standard wind turbine model type 3
/
/ 83 units are lumped as one unit
/
61736 'WT3G1' 1 83 0.8 30.0 0.0 0.1 1.8 /
61736 'WT3E1' 1 4736 1 1 60736 61736 U1 0.05 40.0 5.0 0.07 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.125 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 5.0 0.69 0.78 0.98 1.12 0.74 1.2 / 
61736 'WT3T1' 1 1.25 3.6597 0.0 0.007 21.98 0.83 1.8 1.5 /
61736 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
61737 'WT3G1' 2 83 0.8 30.0 0.0 0.1 1.8 /
61737 'WT3E1' 2 4737 1 1 60737 61737 U2 0.05 40.0 5.0 0.07 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.125 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 5.0 0.69 0.78 0.98 1.12 0.74 1.2 / 
61737 'WT3T1' 2 1.25 3.6597 0.0 0.007 21.98 0.83 1.8 1.5 /
61737 'WT3P1' 2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/ S&C DSTATCOM is represented as PSSE CSTATT model
/
63736 'CSTATT' 1 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 1.25 1.25 0.2 1.2 0.1 0.5 /D-VAR BSR
63737 'CSTATT' 2 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 1.25 1.25 0.2 1.2 0.1 0.5 /D-VAR BSR
/
/ JW created on 2015-12-07
/ This is the latest Stage 3 (R3) data for P479-1
/ Data is not in TASMo and this project idev is created using the information from 
/ rp\05\479\16_Modeling_Data\Stage3\P479-PUDP_Stage3_R3.pdf and
/ rp\05\479\16_Modeling_Data\Stage3\WR1.dyr
/
/
/ Project Data Reliability

/ ========================

/
/Electronic "DYR" files are created as a convenience, and represent information taken from other Engineering documents.
/In the case of discrepancies between this IDEV file and the original document, the original document should be considered 

/Authoritative.  Under the new Connections Process initiated by AESO in April 2010, the formal source document for all
/all modelling is the "Project Update Package" provided by the project team prior to passing each of Gates 1, 2, 3, and 5; and
/the final source of dynamic data for all machines is the Model Validation Report provided at Gate 6.

/ 
/ This DYR file is based on information taken from the Gate 3 Project Update Package.



2294 'WT3G2' G1 31 0.02 0.02 0.0 0.0 0.1 2.0 0.85 0.9 1.0 1.2 3.0 50.0 0.02    /TothillG1 - Generator

2294 'WT3E1' G1 294 0 0 2294 294 T1 0.0 18.0 5.0 0.0 0.05 1.5 0.5 1.12 0.04 0.3275 -0.3275 1.17 0.0 2.5 -2.5 10.0 0.001 0.9 1.1 40.0 0.5 1.5 0.0 0.0 1.0 0.667 0.859 1.0819 1.12 0.094 1.1201   /TothillG1 - ElecControl

2294 'WT3T1' G1  1.25 3.8959 0.0 0.007 25.1525 0.8795 1.6132 1.4     /TothillG1 - Turbine

2294 'WT3P1' G1  0.3 150.0 25.0 3.0 30.0 0.0 90.0 17.0 1.0     /TothillG1 - Pitch Control



4294 'WT3G2' G2 31 0.02 0.02 0.0 0.0 0.1 2.0 0.85 0.9 1.0 1.2 3.0 50.0 0.02    /TothillG2 - Generator

4294 'WT3E1' G2 294 0 0 4294 294 T2 0.0 18.0 5.0 0.0 0.05 1.5 0.5 1.12 0.04 0.3275 -0.3275 1.17 0.0 2.5 -2.5 10.0 0.001 0.9 1.1 40.0 0.5 1.5 0.0 0.0 1.0 0.667 0.859 1.0819 1.12 0.094 1.1201   /TothillG2 - ElecControl

4294 'WT3T1' G2  1.25 3.8959 0.0 0.007 25.1525 0.8795 1.6132 1.4     /TothillG2 - Turbine

4294 'WT3P1' G2  0.3 150.0 25.0 3.0 30.0 0.0 90.0 17.0 1.0     /TothillG2 - Pitch Control

/
/
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 2
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/ *****-*****-*****-***** KettlesHill1a  ***** Area 53  *****  1.8MVA  @ 34.5kV --  Wind  *****   Project  179-1 at GATE 6
/
/Kettles Hill Wind Farm Group1 G1-4 Tape3 V80  need data from Owner
/
2402 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2402 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2402 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2402 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
2402 'WT2G1' 3
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2402 'WT2E1' 3
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2402 'WT12T1' 3
3.4600 0.0000 0.81000 1.5000 0.30000 /
2402 'WT12A1' 3
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
3402 'WT2G1' 2
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
3402 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3402 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3402 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
3402 'WT2G1' 4
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
3402 'WT2E1' 4
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3402 'WT12T1' 4
3.4600 0.0000 0.81000 1.5000 0.30000 /
3402 'WT12A1' 4
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/
/ *****-*****-*****-***** CASTRIV1  ***** Area 53  *****  21.12MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/2234 'GENCLS' 1 3.5 0.1 /CASTRIV1 - AlternateSource2 
/
2234 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2234 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2234 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2234 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/ *****-*****-*****-***** CASTRIV2  ***** Area 53  *****  18.48MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3234 'GENCLS' 2 3.5 0.1 /CASTRIV2 - AlternateSource2 
/
/
3234 'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3234 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3234 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3234 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /

/
/ *****-*****-*****-***** SummerviewG1  ***** Area 53  *****  46MVA  @ 0.69kV --  Wind  *****   Project  356-1 at GATE 6
/ Summerview I Wind Farm G1 Tape3 V80  need data from Owner
/
2338 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2338 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2338 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2338 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/
3338  'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3338  'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3338  'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3338  'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/-------------------- McBrride 1-2-3 V47 -----------------------------------------------------
/
2901 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2901 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2901 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2901 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
3901 'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3901 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3901 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3901 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
4901 'WT2G1' 3
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
4901 'WT2E1' 3
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
4901 'WT12T1' 3
3.4600 0.0000 0.81000 1.5000 0.30000 /
4901 'WT12A1' 3
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/ *****-*****-*****-***** Cowley NORTH  ***** Area 53  *****  21.8MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/
4264 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
4264 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
4264 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
4264 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/---------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/DG Dyre Data
/
/
/--------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/ Weldwood TG2 30MW Temp use *****-*****-*****  Whitecourt Power 31.8MW Biomass ***** was tested by Kestrel on August 12 – 13, 2013
4017  'GENROU' 2 , 7.000, 0.030, 1.670, 0.110, 3.500, 0.000, 1.330, 1.250, 0.200, 0.450, 0.13, 0.110, 0.065, 0.300 / 
/4017  'ESST1A' 2 , 1, 1, 0.017, 99.000, -99.000, 0.000, 0.000, 0.000, 0.000, 300.000, 0.010, 5.04, -4.52, 5.04, -4.52, 0.171, 0.0035, 0.350, 1.000, 4.83 / 
4017  'IEEEVC' 2  0.0 0.084 /
4017  'TGOV1'  2  0.05 0.1 1.0 0.0 0.0 0.3 0.0 /
/
/
/  Weldwood TG1 20MW  Temp use *****-*****-*****-***** WESTLOCKG1  ***** Area 27  *****  21MVA  @ 13.8kV --  Biomass  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4017 'GENROU' 1  3.6 0.015 1.0 0.05 3.5 0.0 1.83 1.75 0.23 0.5 0.151 0.1 0.16 0.67    /WESTLOCKG1 - Generator
4017 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /WESTLOCKG1 - Exciter
4017 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /WESTLOCKG1 - TurbineGovernor
/
/ *****-*****-*****-***** 675SG1  ***** Area 18  *****  30MW  @ 13.8kV --  Biomass  *****
11013 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 9.4 0.03 0.0 0.13 1.71 4.7 1.77 0.94 0.26 0.94 0.18 0.18 0.12 0.05 0.3 0.0    /675SG1 - Generator
11013 'SEXS' G1  0.1 10.0 100.0 0.1 0.0 3.0     /675SG1 - Exciter
11013 'TGOV1' G1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /675SG1 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** 844SG1  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G1  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G1  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G1  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/ *****-*****-*****-***** 844SG2  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G2  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G2  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G2  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/ *****-*****-*****-***** 844SG3  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G3  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G3  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G3  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/
/ *****-*****-*****-***** 201SG1  ***** Area 32  *****  7.0MVA  @ 4.16kV --  GAS  ***** 2016-08-12 at GATE 5
/ 
  2088 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 5.21 0.05 0.0 0.129 1.778 0.0 1.998 1.031 0.2640
  1.031 0.159 0.159 0.088 0.153 0.493 0.3 /
  2088 'ESAC8B' G1  0.000000  30.000000  25.000000  5.000000  0.016667  0.888000  0.000000
  12.444000  0.000000  0.305000  1.000000  1.397000  0.059000  1.863000  0.211000  /
  2088 'GGOV1' G1         1         0  0.035000  1.000000  1.000000  -1.000000  10.000000
  8.000000  2.000000  0.050000  1.000000  0.200000  0.150000  1.500000  0.250000  0.250000
  0.000000  0.000000  0.500000  10.000000  8.000000  1.000000  0.000000  10.000000  -10.000000
  0.000000  99.000000  99.000000  99.000000  5.400000  0.000000  0.400000  0.200000  99.000000
  -99.000000  /
/
/ AB NewsPrint G6:
2296  'GENROU' G6 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G6 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G6 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G7:
2296  'GENROU' G7 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G7 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G7 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G8:
2296  'GENROU' G8 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G8 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G8 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G9:
2296  'GENROU' G9 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G9 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G9 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint 10:
2296  'GENROU' 10 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' 10 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  10 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/
// Dynamic model data in PTI PSS/E format genrou from 2001 WSCC test report /  U of A G2 – Generator
25352, 'GENROU',  2,  5.8,  0.046, 1.40, 0.046, 3.7, 1.1,  2.11, 1.91, 0.23, 0.43, 0.132, 0.11, 0.1, 0.28 /  - Generator
25352 'SEXS' 2  0.1 10.0 100.0 0.1 0.0 5.7     / - Exciter
/25352 'SEXS' 2  1.0 1.0 1.5 0.01 0.0 5.7     / - simplified Exciter by 2001 tesed report  ??
/25352 'TGOV1' 2  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /copy from DVPL IPP13.8 - TurbineGovernor
/
/
/
25353, 'GENROU',  1,  0.558,  0.026, 0.558, 0.026, 1.987, 0.0,  1.608, 1.608, 0.1745, 0.1745, 0.137, 0.12, 0.1, 0.2 /  - Generator
/
/
/
/ *****-*****-*****-***** 660SG1  ***** Area 26  *****  14.986MVA  @ 13.8kV --  Gas  ***** 2014-02-26 at GATE 4
2335 'GENSAE' 1  7.8 0.37 0.016667 4.4 0.0 1.3 0.575 0.209 0.144 0.093 0.1015 0.3261    /
2335 'ESAC8B' 1  0.0 30.0 25.0 5.0 0.016667 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /
2335 'GGOV1' 1 1 0 0.045 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 
10.0 -10.0 0.0 100.0 100.0 100.0 13.487 0.0 0.4 0.2 100.0 -100.0  /
/
/
/ Use command “DYRE,ADD” to add project-related dynamics to the System Dynamic Data file
/
/ Project Data Reliability
/ ========================
/
/Electronic "DYR" files are created as a convenience, and represent information taken from other Engineering documents.
/In the case of discrepancies between this IDEV file and the original document, the original document should be considered 
/Authoritative.  Under the new Connections Process initiated by AESO in April 2010, the formal source document for all
/all modelling is the "Project Update Package" provided by the project team prior to passing each of Gates 1, 2, 3, and 5; and
/the final source of dynamic data for all machines is the Model Validation Report provided at Gate 6.
/ 
/ This DYR file is based on information taken from the Gate 5 Project Update Package.
/ 
3085 'GENROU' 4  1.907 0.262 1.0 0.188 0.89 0.0 1.61 0.926 0.263 0.926 0.178 0.135 0.075 0.375    /484SG1 - Generator
3085 'ESAC8B' 4  0.01 80.0 20.0 30.0 0.03 1.0 0.005 15.22 0.0 0.065 1.0 4.54 2.36 3.4 2.36    /484SG1 - Exciter
3085 'GGOV1' 4 1 0 0.04 1.0 10.0 -10.0 5.0 5.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 1.0 1.0 1.0 10.0 0.0 1.0 -1.0 0.002 0.01 1.0 1.0 0.0 0.0 1.0 1.0 99.0 -99.0  /484SG1 - TurbineGovernor
3085 'GENROU' 5  1.907 0.262 1.0 0.188 0.89 0.0 1.61 0.926 0.263 0.926 0.178 0.135 0.075 0.375    /484SG2 - Generator
3085 'ESAC8B' 5  0.01 80.0 20.0 30.0 0.03 1.0 0.005 15.22 0.0 0.065 1.0 4.54 2.36 3.4 2.36    /484SG2 - Exciter
3085 'GGOV1' 5 1 0 0.04 1.0 10.0 -10.0 5.0 5.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 1.0 1.0 1.0 10.0 0.0 1.0 -1.0 0.002 0.01 1.0 1.0 0.0 0.0 1.0 1.0 99.0 -99.0  /484SG2 - TurbineGovernor
/   
/
/
/ADR5_G1 - Generator
3726 'GENROU' G1 5.61 0.022 0.45 0.046 6.5 1 1.93 1.869 0.28 0.436 0.208 0.185 0.079 0.209 /
3726 'PSS2A' G1 2 0 3 0 5 1 10 10 0 10 0 1 0.96 1 0.5 0.1 2.5 0.2 0.02 0.2 0.02 0.1 -0.1 /
3726 'EXAC2' G1 0.025 1 1 849 0.02 102.9 -102.9 1 30.2 -26.2 0.8 4.3 0 0.04 1 0 0 1 9.48 3.1 0.83 4.13 0.86 /
3726 'GAST'   G1   0.45000E-01   1.5000      0.10000       3.0000
          1.0000       1.0000       1.0000     -0.20000E-01   0.0000    /
/
/
/ *****-*****-*****-***** ADR4_G1  ***** Area 58  *****  105MVA  @ kV --    ***** 2016-04-01 at GATE 2
3745 'GENROU' G1  5.08 0.022 0.46 0.45 5.97 1.0 2.095 1.977 0.299 0.454 0.208 0.177 0.017 0.31    /
3745 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.17 1.0 0.5 0.1 15.0 0.22 0.3 0.22 0.03 0.1 0.1    /
3745 'EXAC2' G1  0.01 5.0 1.82 500.0 0.01 11.4 -11.4 1.0 14.4 -14.4 0.7 4.0 0.0 0.03 1.0 0.1 1.63 1.0 15.28 3.26 
0.0 4.35 0.03   /
3745 'GAST' G1  0.056 0.4 0.21 2.5 3.0 2.0 1.0 -1.0 0.1     /
/
/
/
/ AB NewsPrint G1:
4296  'GENROU' G1 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G1 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G1 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G2:
4296  'GENROU' G2 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G2 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G2 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G3:
4296  'GENROU' G3 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G3 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G3 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G4:
4296  'GENROU' G4 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G4 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G4 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G5:
4296  'GENROU' G5 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G5 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G5 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/ 
/
2242 'GENCLS' G1  5.0 0.0001     /65SG1 - Generator
2242 'GENCLS' G2  5.0 0.0001     /65SG2 - Generator
2242 'GENCLS' G3  5.0 0.0001     /65SG3 - Generator
2242 'GENCLS' G4  5.0 0.0001     /65SG4 - Generator
2242 'GENCLS' G5  5.0 0.0001     /65SG5 - Generator
/
/
/ *****-*****-*****-***** 193SG1  ***** Area 61  *****  71.2MVA  @ 13.8kV --  GAS  ***** 2015-10-01 at GATE 2
4733 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.245 0.35 0.181 0.13 1.55 2.5    /
4733 'PSS2B' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.179 1.0 0.5 0.1 15.0 0.15 0.02 0.1 0.015 0.0 0.0 99.0 -99.0 
99.0 -99.0 0.1 -0.1   /
4733 'REXSYS' G1  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 
-15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /
4733 'GGOV1' G1 1 1 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 
99.0 -99.0 0.0 99.0 10.0 0.1 46.0 0.0 1.0 1.0 99.0 -99.0  /
/
/
/
/ *****-*****-*****-***** 232SG1  ***** Area 19  *****  250MVA  @ kV --  Gas  ***** 2015-07-01 at GATE 2
14074 'GENROU' G1  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG1 - Generator
14074 'PSS2B' G1 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG1 - Stabilizer
14074 'ST6B' G1 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG1 - Exciter
14074 'GGOV1' G1 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG1 - Governor
15074 'GENROU' G2  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG2 - Generator
15074 'PSS2B' G2 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG2 - Stabilizer
15074 'ST6B' G2 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG2 - Exciter
15074 'GGOV1' G2 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG2 - Governor

16074 'GENROU' G3  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG3 - Generator
16074 'PSS2B' G3 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG3 - Stabilizer
16074 'ST6B' G3 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG3 - Exciter
16074 'GGOV1' G3 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG3 - Governor
/
/ *****-*****-*****-***** ElmworthG5  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2001-09-30 at GATE 6
17134 'GENSAL' 5  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
17134 'IEEEX2' 5  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
17134 'DEGOV1' 5 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/ *****-*****-*****-***** ElmworthG6  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2003-07-30 at GATE 6
17134 'GENSAL' 6  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
17134 'IEEEX2' 6  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
17134 'DEGOV1' 6 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/
/ *****-*****-*****-***** ElmworthG7  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2004-02-20 at GATE 6
18134 'GENSAL' 7  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
18134 'IEEEX2' 7  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
18134 'DEGOV1' 7 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/ *****-*****-*****-***** ElmworthG8  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18134 'GENSAL' 8  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
18134 'IEEEX2' 8  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
18134 'DEGOV1' 8 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/
/
/ P1421 PDUP 3 Project Data Update Package- ATCO Electric, March 16, 2017
   2835 'GENROU' G1    7.2030      0.47000E-01  0.80000      0.74000E-01
          6.7500       0.0000       1.3930       1.3745      0.28620
         0.44350      0.21630      0.17880      0.69000E-01  0.40000    /G1 - Generator
   2835 'PSS2B'  G1         1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       0.0000       10.000      0.74000       1.0000
         0.60000      0.12000       20.000      0.14000      0.14000E-01
         0.14000      0.14000E-01   1.0000       1.0000       1.0000
         -1.0000       1.0000      -1.0000      0.50000E-01 -0.50000E-01 / G1 - Stabilizer
   2835 'ST6B' G1
        1
         0.12000E-01    20.300        4.1000        0.0000
          1.0000        5.4100       -4.3300        1.0000
          1.0000        1.0000        30.000        3.7400
          5.4100       -4.3300        1.0000       0.20000E-01  /G1 - Exciter
   2835 'GGOV1' G1          1         0
          0.42200E-01    5.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000       0.10000
          0.50000        1.5000       0.20000       0.50000        0.0000
           0.0000        3.0000        1.0000       0.35000        1.1200
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           0.0000       0.10000        295.00        0.0000        5.0000
           4.0000        99.000       -99.000    / G1 - TurbineGovernor
   3835 'GENROU' G2    6.8730      0.43000E-01  0.51700      0.79000E-01
          2.5300       0.0000       2.0680       1.9310      0.27900
         0.49700      0.22900      0.16100      0.80000E-01  0.15900    /G2 - Generator
   3835 'PSS2A'  G2         2            0            3            0
               5            1       5.0000       5.0000       0.0000
          5.0000       5.0000       5.0000       1.1000       1.0000
          0.0000      0.10000       2.5000      0.20000      0.20000E-01
         0.20000      0.20000      0.10000     -0.10000     /G2 - Stabilizer
   3835 'EXST1'  G2   0.10000E-01  0.20000     -0.20000       1.6700
          6.9600       400.00      0.30000E-02   4.5000      -4.5000
          0.0000       0.0000       1.0000    /G2- Exciter
   3835 'IEEEG1' G2         0           0        22.000      0.18000
          0.0000      0.30000      0.10000     -0.10000      0.90000
         0.23000      0.19000      0.25000       0.0000       6.0000
         0.40000       0.0000      0.36500      0.35000       0.0000
          0.0000       0.0000       0.0000    /G2 - TurbineGovernor
/
/
/
/ Item 25 Christina Lake (CL01_1)

/Cenovus - Christina Lake (CL01_1) GT-2900, values identical to "sister" unit GT-2950
4379  'USRMDL'  G1 'GENTPJU1' 1 1 0 16 6 1      5.0000      0.25000E-01
       0.70000      0.30000E-01   1.3800       0.0000       2.5600       1.9500      0.27000
       0.42000      0.18000      0.18000      0.14000      0.70000E-01  0.28800       0.0000    /
4379  'PSS2B'   G1         1            0            3            0
             5            1       2.0000       2.0000       0.0000
        2.0000       0.0000       2.0000      0.72460       1.0000
       0.50000      0.10000       15.000      0.80000       3.0000
       0.20000      0.20000E-01  0.20000      0.20000E-01   99.000
       -99.000       99.000      -99.000      0.50000E-01 -0.50000E-01 /
4379  'AC7B'    G1
       0.10000E-01    10.590        10.590        0.0000
        0.0000        5.5600        0.0000        90.000
        75.000        32.000       -32.000        0.0000
        999.00        0.0000        1.0000        0.0000
        1.0000        0.0000       0.55000       0.45000
        1.0000        999.00        0.0000        2.6800
       0.41000E-01    3.5500       0.77000E-01  /
4379  'GGOV1'    G1          1         1
        0.60400E-01    2.0000       0.50000      -0.50000        8.0000
         4.0000        0.0000        1.0000        1.0000       0.80000E-01
        0.20000        2.5340       0.10500        6.0000        3.0000
         0.0000        3.0000        1.0000       0.50000        1.0000
         0.0000        99.000       -99.000        0.0000        99.000
         10.000       0.10000        50.400       0.6000E-03    1.5000
         3.0000        99.000       -99.000    /

/ Item 26 Christina Lake (CL01_2)
	   
/Cenovus - Christina Lake (CL01_2) GT-2950, values identical to "sister" unit GT-2900
4380  'USRMDL'  G2 'GENTPJU1' 1 1 0 16 6 1      5.0000      0.25000E-01
       0.70000      0.30000E-01   1.3800       0.0000       2.5600       1.9500      0.27000
       0.42000      0.18000      0.18000      0.14000      0.70000E-01  0.28800       0.0000    /
4380  'PSS2B'   G2         1            0            3            0
             5            1       2.0000       2.0000       0.0000
        2.0000       0.0000       2.0000      0.72460       1.0000
       0.50000      0.10000       15.000      0.80000       3.0000
       0.20000      0.20000E-01  0.20000      0.20000E-01   99.000
       -99.000       99.000      -99.000      0.50000E-01 -0.50000E-01 /
4380  'AC7B'    G2
       0.10000E-01    10.590        10.590        0.0000
        0.0000        5.5600        0.0000        90.000
        75.000        32.000       -32.000        0.0000
        999.00        0.0000        1.0000        0.0000
        1.0000        0.0000       0.55000       0.45000
        1.0000        999.00        0.0000        2.6800
       0.41000E-01    3.5500       0.77000E-01  /
4380  'GGOV1'   G2          1         1
        0.60400E-01    2.0000       0.50000      -0.50000        8.0000
         4.0000        0.0000        1.0000        1.0000       0.80000E-01
        0.20000        2.5340       0.10500        6.0000        3.0000
         0.0000        3.0000        1.0000       0.50000        1.0000
         0.0000        99.000       -99.000        0.0000        99.000
         10.000       0.10000        50.400       0.6000E-03    1.5000
         3.0000        99.000       -99.000    /

/
/ *****-*****-*****-***** 259SG1  ***** Area 26  *****  35MVA  @ 13.8kV --  Natural Gas  *****   Project  739-1 
2674	'GENROU'	G1	7.1000	0.040000	0.75000	0.11000
	4.1700	0.0000	1.9200	1.0200	0.26000
	0.7500	0.18000	0.12000	0.065000	0.22200   /
2674	'AC7B'	G1
	0.0000	40.000	5.600	0.0000
	0.0000	3.2000	-3.2000	34.700
	0.0000	15.900	-7.500	1.0000
	10.0000	0.0000	0.12000	0.01800
	1.5000	0.00000	0.1000	0.9000
	0.60000	99.0000	0.0000	4.5000
	0.001000	3.0000	0.003000  /
2674	'GGOV1'	G1	-2	1
	0.050000	1.0000	99.00	-99.00	1.5000
	2.50000	0.0000	1.0000	1.0000	0.0000
	2.0000	1.3000	0.0250	0.10000	0.0000
	0.0000	3.0000	1.0000	1.0000	1.0000
	0.0000	0.050000	-0.050000	0.0000	10.000
	100.00	0.10000	16.000	0.00060000	4.0000
	5.0000	99.0	-99.0    /
1262	'GENCLS'	G1	1000.0	0.0000    /
/
/
/
/2016-02-20_P1522-1_G3_R1
/
2226 'GENSAL' 3  7.580000 0.033300 0.123000 0.976000 0.000000 1.758000 0.886000 0.295000 0.167000 0.138000 0.0030000  0.250000  /
2226 'AC7B' 3  0.02 1 0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 0.1 1 10 0 0 0 1 0.05 0.45 1 0.2 7.65 0 7.06 0.36 5.3 0.05  /
2226 'GGOV1' 3  1 1 0.04 1 0.05 -0.05 10 2 0.001 0.01 1.14 0.071 0.025 1.08 0.071 0.0104 -0.0104 0.028 1 1 1 1 0 0.1 -0.1 0.007 0 0 1 0 0 1 1 99 -99  /
/
2226 'GENSAL' 4  7.580000 0.033300 0.123000 0.976000 0.000000 1.758000 0.886000 0.295000 0.167000 0.138000 0.0030000  0.250000  /
2226 'AC7B' 4  0.02 1 0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 0.1 1 10 0 0 0 1 0.05 0.45 1 0.2 7.65 0 7.06 0.36 5.3 0.05  /
2226 'GGOV1' 4  1 1 0.04 1 0.05 -0.05 10 2 0.001 0.01 1.14 0.071 0.025 1.08 0.071 0.0104 -0.0104 0.028 1 1 1 1 0 0.1 -0.1 0.007 0 0 1 0 0 1 1 99 -99  /
/
/
/
/
/ 2015-09-12
/ MJL - Stage 5 data for P1578   PDUP 1578-1
/ G:\rp\05\1578\Stage_5\Project_Data_Update_Package\P1578_PUDP_Stage5_R3.pdf
4070 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6 1 7.7600, 0.51000E-01, 0.0000, 0.14100, 0.89900, 0.17800, 1.9150, 0.96700, 0.24200, 0.96700, 0.17300, 0.17300, 0.10300, 0.25000, 0.900000, 0.0000/
4070 'ESAC8B' 1 0.0000 30.000 25.000 5.0000 0.10000E-01 0.80000 0.0000 21.110 0.0000 0.22200 1.0000 3.9300 0.11900 5.2400 0.45000/
4070 'GGOV1' 1 1 0 0.35000E-01 1.0000 1.0000 -1.0000 10.000 8.0000 2.0000 0.50000E-01 1.0000 0.2000 0.15000 1.5000 0.250000 0.25000 0.0000 0.0000 0.50000 10.000 8.000 1.0000 0.0000 10.000 -010.000 0.0000 99.000 99.000 99.000 10.350 0.0000 0.40000 0.20000 99.000 -99.000/
/
/
/ Blackspring wind farm represented by PSSE standard wind turbine model type 3
/
/ 83 units are lumped as one unit
/
/  Dynamic Model Data in PTI PSS/E Format for Scotford Cogen P1635-1_G5
/
/ Dynamic Model Data in PSS/E Format for ATCO Scotford G2, validated by Powertech Jan 2017
/
4185 'USRMDL' GT 'GENTPJU1'  1  1  0  16  6  1  9.4   0.022    0.47  0.044  5.67  0    2.4   2.106  0.315  0.469 0.219  0.217  0.186 0.096  0.373   0.08  /SCOTFORD UPGRADER GT - Generator
4185 'GGOV1'  GT  1    0    0.057 1.0    0.05   -0.05  6.0   1.2   0.0   1.0   1.0  0.15  0.3  1.5    0.2   0.5  0.0 0.0   3.0    1.0    1.0    1.0    1.0 0.05   -0.05   0.0   99.0 10.0 0.1 110.4  0   4.0 5.0  99.0 -99.0  /SCOTFORD UPGRADER GT - TurbineGovernor
4185 'AC7B'   GT  0  20  20  0   0   15.07   0   12.1  10.1  21.8  -21.6  0   10  0   1   0   1.0  1.144 0.779  1.0 1.2  18.81  0.0   6.194 0.1521 8.258 1.281/ SCOTFORD UPGRADER GT - Exciter
4185 'PSS2A'  GT  1    0        3     0       5  1  2.0  2.0  0.0 2.0  0.0  2.0  0.176 1.0  0.5 0.1 10.0  0.15 0.03 0.15 0.03 0.1     -0.1    /SCOTFORD UPGRADER GT - Stabilizer

/   
/ *****-*****-*****-***** NABIYEG1  ***** Area 28  *****  112MVA  @ 13.8kV --  Cogen Gas Turbine  ***** 
17351 'GENROU' 1  9.5  0.041  0.592 0.080  5.714  0.0  2.43  2.30  0.26  0.47  0.190 0.14 0.08 0.28 /Nabiye G1 - Generator                
17351  'COMP'  1  0   /
17351  'AC7B'  1  0.02  20  20  0   1.0  22.1  0    40  32  45.8  -49.0  1  10 0   1   0   1   0.2  2.2  1.0 0.9  99.   0.01   4.75 0.01 6.33 0.03/
17351 'GGOV1'  1    1    1    0.052  2.0    0.05  -0.05  7.0   1.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.2  0.0  0.0   3.0   2.0   0.67   1.0   0   0.3   -0.3   0.0  99.0 10 0.1 112   0  4.0  5.0  99. -99. /  Nabiye G1 - turbine-governor
17351 'PSS2A'  1  1    0       3    0       5  1   5    5   0   5    0    5   0.438  1   0.5 0.1 12  0.25 0.015 0.1  0.01  0.1    -0.1  / Nabiye G1 - Stabilizer/
/
/ *****-*****-*****-***** NABIYEG2  ***** Area 28  *****  112MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  901-1  
/
16351 'GENROU' 2  9.5  0.041  0.592 0.080  5.714  0.0  2.43  2.30  0.26  0.47  0.190 0.14 0.08 0.28 /Nabiye G2 - Generator
16351  'COMP'  2  0   /
16351  'AC7B'  2  0.02  20  20  0   1.0  22.1  0    40  32  45.8  -49.0  1  10 0   1   0   1   0.2  2.2  1.0 0.9  99.   0.01   4.75 0.01 6.33 0.03/
16351 'GGOV1'  2    1    1    0.052  2.0    0.05  -0.05  7.0   1.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.2  0.0  0.0   3.0   2.0   0.67   1.0   0   0.3   -0.3   0.0  99.0 10 0.1 112   0  4.0  5.0  99. -99. /  Nabiye G2 - turbine-governor	
16351 'PSS2A'  2  1    0       3    0       5  1   5    5   0   5    0    5   0.438  1   0.5 0.1 12  0.25 0.015 0.1  0.01  0.1    -0.1  
/
/
/
/Synchronous Motor Dynamic Data, 49-KM-200A and 49-KM-200B    ISD 2016-02-28
/
2459 'GENROU' S1    4.099      0.1000E-01  0.675      0.38000E-01
          11.300       0       1.739      0.993      0.49
         0.993      0.357      0.186      0.20000      0.60000    /
3364 'GENROU' S2    4.099      0.1000E-01  0.675      0.38000E-01
          11.300       0       1.739      0.993      0.49
         0.993      0.357      0.186      0.20000      0.60000    /
/
/Induction Motor Dynamic Data, 49-KM-100
/This is added by KSh. This unit is an Induction machin but in LF it has been modeled as a synchronous machine. 
/It is not initialized in dynamicssimulation so, temproray a GENROU model is assigned for that: 
3364 'GENROU' I1    4.099      0.1000E-01  0.675      0.38000E-01
          11.300       0       1.739      0.993      0.49
         0.993      0.357      0.186      0.20000      0.60000    /
/3364 'CIMTR2' I1   0.32308      0.25000E-01   1.0000       4.4000
/         0.22000      0.18000      0.90000E-01   1.0000       0.04
/          1.2       0.2       1.7500    /
/
/
 / SAH 2016-02-01 created stage 2 dyr data for P1550-1   ISD 2016-07-01
 / The dyr is copied from RP Project Folder below:
 / G:\rp\05\1550\Stage_2\Project_Data_Update_Package\P1550_PDUP_Stage2.pdf
4445 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6 1 7.856 0.043 0.0 0.101 4.4 0.154 1.194 0.521 0.193 0.521 0.132 0.132 0.086 0.0641 0.225 0.21/
4445 'AC8B' 1  0.008333  30.0  25.0  5.00  0.016667  3.0  0.0 1.0  0.0  8.65  0.0  1.04  0.36 1.0  0.319  18.309999 0.000000  3.70  0.020  6.400000  0.020000  /
4445 'GGOV1' 1 1  0  0.035 1.0  1.0 -1.0 10.0 8.0 2.0  0.05  1.0 0.20 0.150 1.50 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 99.0 99.0 99.0 0.0 0.0 0.4 0.2 99.0 -99.0/
/
/
/
/ SAH created on 2016-02-03   ISD 2017-01-01
/ This is the latest Stage 3 data for P1290-1
/ G:\te\03\52\03\Project_1290\Project_1290-1_G3_R1.dyr
/
1747 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG1 - Generator
1747 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG1 - Stabilizer
1747 'REXSYS' G1  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG1 - Exciter
1747 'GGOV1' G1 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG1 - Governor
3747 'GENROU' G2  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG2 - Generator
3747 'PSS2A' G2 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG2 - Stabilizer
3747 'REXSYS' G2  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG2 - Exciter
3747 'GGOV1' G2 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG2 - Governor
4747 'GENROU' G3  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG3 - Generator
4747 'PSS2A' G3 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG3 - Stabilizer
4747 'REXSYS' G3  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG3 - Exciter
4747 'GGOV1' G3 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG3 - Governor
5747 'GENROU' G4  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG4 - Generator
5747 'PSS2A' G4 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG4 - Stabilizer
5747 'REXSYS' G4  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG4 - Exciter
5747 'GGOV1' G4 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG4 - Governor
/
/
/
/
/ SAH created on 2016-02-05   ISD 2017-02-09
/ This is the latest Stage 3 data for P921-1
/ G:\te\03\52\03\Project_921\Project_921-1_G3_R1.dyr
/
3501 'GENROU' 2  9.67 0.05 2.95 0.05 0.97 0.0 2.35 2.15 0.2 0.24 0.181 0.088 0.075 0.25    /BonnyG2 - Generator
3501 'PSS2A' 2 2 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1    /BonnyG2 - Stabilizer
3501 'EX2000' 2 0 1 26.5815 26.5815 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.2784 1.0 1.2 
          20.0 1.0 0.68 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /BonnyG2 - Exciter
3501 'IEESGO' 2  7.89 0.01 0.01 0.01 0.01 0.01 20.216 0.0 0.0 1.2 0.6     /BonnyG2 - TurbineGovernor
/
2501 'GENROU' 3  9.67 0.05 2.95 0.05 0.97 0.0 2.35 2.15 0.2 0.24 0.181 0.088 0.075 0.25    /BonnyG3 - Generator
2501 'PSS2A' 3 2 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1    /BonnyG3 - Stabilizer
2501 'EX2000' 3 0 1 26.5815 26.5815 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.2784 1.0 1.2 
          20.0 1.0 0.68 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /BonnyG3 - Exciter
2501 'IEESGO' 3  7.89 0.01 0.01 0.01 0.01 0.01 20.216 0.0 0.0 1.2 0.6     /BonnyG3 - TurbineGovernor
/
/
/
// 2015-11-17
// DW - Stage 2 data for P1577-1    ISD 2017-05-01
// Created from PDUP, not TASMo dump
// \\aeso.ca\dfs\Technical\rp\05\1577\Stage_2\Project_Data_Update_Package\P1577_PUDP_Stage2_R2.pdf
16690 'GENROU' G1 7.90 0.041 0.55 0.084 1.88 1.0 1.88 1.79 0.22 0.415 0.125 0.12 0.0731 0.365 /MEG Ph 2B4X - Generator
16690 'EXST2A' G1 0.01 20.00 0.10 1.20 -1.20 1.0 1.0 0.174 3.42 1.19 2.36 0.1 3.55 /MEG Ph 2B4X – Generator
16690 'PSS2A' G1 2 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.15 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1 /MEG Ph 2B4X – Generator
16690 'GAST' G1 0.056 1.60 0.04 3.0 1.0 2.0 1.00 0.00 0.00 /MEG Ph 2B4X - Generator
/
/
/
/ 
/ P1524-1_G3_R1.dyr   ISD 2017-06-01
/
/
2831 'GENROU' G1 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 / Kent G1 Gen
2831 'EX2000' G1 0 0 40 40 11.52 0 1.3909 1.15913 1 -1 27.28 10 1.2 20 1.0 0.3 3.310 0 0.86352 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1 
1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 / Kent G1 EXCITE
2831 'GGOV1' G1 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1  0.0  0  1 1 99 -99 / Kent G1 GOV
2831 'PSS2B' G1 1 0 3 0 5 1 3 3 0 3 3 2 0.832 1 0.5 0.1 15 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1 / Kent G1 Stabilizer
/
3831 'GENROU' G2 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 / Kent G2 Gen
3831 'EX2000' G2 0 0 40 40 11.52 0 1.3909 1.15913 1 -1 27.28 10 1.2 20 1.0 0.3 3.310 0 0.86352 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1 
1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 / Kent G2 EXCITE
3831 'GGOV1' G2 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1  0.0  0  1 1 99 -99 / Kent G2 GOV
3831 'PSS2B' G2 1 0 3 0 5 1 3 3 0 3 3 2 0.832 1 0.5 0.1 15 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1 / Kent G2 Stabilizer
/
/
/ Project 1289-1 G3 R1
1732 'GENROU' G1 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 /
1732 'EX2000' G1 0 0 40.0000 40.0000 11.52 0 1.3909 1.15913 1 -1 27.28 10.0 1.2 20 1 0.3 3.31 0 0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120.0 1 1 1 1 1 -1 1 0 1.2 /
1732 'PSS2B' G1 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.100 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.080 -0.080 1.250 -1.250 0.100 -0.100 /
1732 'GGOV1' G1 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1 0 0 1 1 99 -99 /
/
2732 'GENROU' G2 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 /
2732 'EX2000' G2 0 0 40.0000 40.0000 11.52 0 1.3909 1.15913 1 -1 27.28 10.0 1.2 20 1 0.3 3.31 0 0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120.0 1 1 1 1 1 -1 1 0 1.2 /
2732 'PSS2B' G2 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.100 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.080 -0.080 1.250 -1.250 0.100 -0.100 /
2732 'GGOV1' G2 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1 0 0 1 1 99 -99 /
/
3732 'GENROU' G3 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 /
3732 'EX2000' G3 0 0 40.0000 40.0000 11.52 0 1.3909 1.15913 1 -1 27.28 10.0 1.2 20 1 0.3 3.31 0 0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120.0 1 1 1 1 1 -1 1 0 1.2 /
3732 'PSS2B' G3 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.100 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.080 -0.080 1.250 -1.250 0.100 -0.100 /
3732 'GGOV1' G3 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1 0 0 1 1 99 -99 /
/
4732 'GENROU' G4 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 /
4732 'EX2000' G4 0 0 40.0000 40.0000 11.52 0 1.3909 1.15913 1 -1 27.28 10.0 1.2 20 1 0.3 3.31 0 0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120.0 1 1 1 1 1 -1 1 0 1.2 /
4732 'PSS2B' G4 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.100 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.080 -0.080 1.250 -1.250 0.100 -0.100 /
4732 'GGOV1' G4 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1 0 0 1 1 99 -99 /
/ 
/
/
/ 2015-12-09
/ JW - Stage 2 dyr data for P1265-1    ISD 2017-12-25
/ Copied from Auxiliary Project Files
/ te\03\52\03\Project_1265\Project_1265-1_G2_R2.dyr
/
/ 
2203 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /187SG1 - Generator
2203 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /187SG1 - Stabilizer
2203 'REXSYS' G1  0.022 26.58 26.58 0.1 0.01 0.0 0.0 0.0 0.0 47.0 0.0 
          0.05 0.01 0.6 1.2 1.0 1.0 1.832 0.0 47.0 0.0 1.4959 1.0 1.2 0.47 1.645 7.1 0.41 9.4 4.01 0.0   /187SG1 - Exciter
2203 'GGOV1' G1 1 0 0.045 1.0 0.05 -0.05 15.0 1.0 0.0 1.0 1.0 0.15 0.3 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 1.0 0.167 -0.167 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /187SG1 - Governor

2303 'GENROU' G2  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /187SG2 - Generator
2303 'PSS2A' G2 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /187SG2 - Stabilizer
/2303 'REXSY1' G2     0.0 0.0  /187SG2 - Exciter
2303 'REXSYS' G2  0.022 26.58 26.58 0.1 0.01 0.0 0.0 0.0 0.0 47.0 0.0 
          0.05 0.01 0.6 1.2 1.0 1.0 1.832 0.0 47.0 0.0 1.4959 1.0 1.2 0.47 1.645 7.1 0.41 9.4 4.01 0.0   /187SG2 - Exciter
2303 'GGOV1' G2 1 0 0.045 1.0 0.05 -0.05 15.0 1.0 0.0 1.0 1.0 0.15 0.3 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 1.0 0.167 -0.167 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /187SG2 - Governor
/
/ Project 1566-1 G3 
2629 'GENROU' G1  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG1 - Generator
2629 'COMP' G1  -0.04     /CECPG1 - Compensator
2629 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG1-Stabilizer
2629 'ESAC8B' G1  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG1-Exciter
2629 'GGOV1' G1 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 
3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG1-TurbineGovernor
/		  
/
3629 'GENROU' G2  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG2 - Generator
3629 'COMP' G2  -0.04     /CECPG2 - Compensator
3629 'PSS2A' G2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG2-Stabilizer
3629 'ESAC8B' G2  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG2-Exciter
3629 'GGOV1' G2 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 
3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG2-TurbineGovernor
/
/
4629 'GENROU' G3  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG3-Generator
4629 'COMP' G3  -0.04     /CECPG3 - Compensator
4629 'PSS2A' G3 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG3-Stabilizer
4629 'ESAC8B' G3  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG3-Exciter
4629 'GGOV1' G3 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 
3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG3-TurbineGovernor
/
/
/ Project 2057-1 G5 V1
/5069 'GENROU' G1  3.943 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.17 0.35   /IOL - Generator
/5069 'ESST4B' G1  0.01 2.35 2.35 1.00 -0.8 0.01 1.0 0.0 1.00 -0.8 0.0 8.52 6.5 10.65 0.19 0.0 0.0  /IOL - Exciter
/5069 'PSS2A'  G1  1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.413 1 0.5 0.1 12.0 0.2 0.03 0.15 0.02 0.1 -0.1  /IOL - Stabilizer
/5069 'GGOV1'  G1  1 1 0.056 0.1 0.05 -0.05 15.0 1.50 0.0 1.0 1.0 0.15 0.5 1.5 0.20 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 47 0.0 4.0 5.0 99 -99 /IOL Turbine-Governor 
/
/Project 1336-1  ISD 2017-06-01
/
3758 'GENROU' G1  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG1 - Generator
3758 'PSS2B' G1 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG1 - Stabilizer
3758 'EXAC2' G1  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG1 - Exciter
3758 'GGOV1' G1 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG1 - Governor
3758 'GENROU' G2  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG2 - Generator
3758 'PSS2B' G2 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG2 - Stabilizer
3758 'EXAC2' G2  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG2 - Exciter
3758 'GGOV1' G2 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG2 - Governor
4758 'GENROU' G3  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG3 - Generator
4758 'PSS2B' G3 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG3 - Stabilizer
4758 'EXAC2' G3  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG3 - Exciter
4758 'GGOV1' G3 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG3 - Governor
4758 'GENROU' G4  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG4 - Generator
4758 'PSS2B' G4 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG4 - Stabilizer
4758 'EXAC2' G4  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG4 - Exciter
4758 'GGOV1' G4 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG4 - Governor
4758 'GENROU' G5  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG5 - Generator
4758 'PSS2B' G5 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG5 - Stabilizer
4758 'EXAC2' G5  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG5 - Exciter
4758 'GGOV1' G5 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG5 - Governor
/
/
/
/
/P1520 
/*****-*****-*****-***** TPI_G1-G2-G3  ***** Area 39  *****  14.986MVA  @ 13.8kV --    ***** Project 1520-1 at Gate 5
4124 'GENSAE' G1  7.8 0.37 0.1 4.35 0.0 1.3 0.575 0.209 0.144 0.093 0.1 0.27    /TPI_G1 - Generator
4124 'ESAC8B' G1  0.005 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G1 - Exciter
4124 'GGOV1 ' G1  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor
4124 'GENSAE' G2  7.8 0.37 0.1 4.35 0.0 1.3 0.576 0.209 0.145 0.093 0.1 0.27    /TPI_G2 - Generator
4124 'ESAC8B' G2  0.0 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G2 - Exciter
4124 'GGOV1 ' G2  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor
4124 'GENROU' G3  7.80 0.37 3.00 0.04 1.31 0.0 1.90 0.868 0.304 0.160 0.211 0.133 0.01 0.08 /TPI_G3 - Exciter
4124 'ESAC8B' G3  0.0 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G3 - Exciter
4124 'GGOV1 ' G3  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 
/
21134 'USRMDL' 10 'GENTPJU1' 1 1 0 16 6 1 7.805 0.03 0.75 0.123 0.976 0.0 1.758 0.866 0.295 0.5 0.167 0.167 0.138 0.156 0.35 0.0    /ElmworthG10 - Generator
/As per Karim's comment, exciter model commented out for this unit until we check and see how the unit /facility has responded to the voltage events. 
/21134 'AC7B' 10  0.02 1.0 0.0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 -0.1 
/          1.0 10.0 0.0 0.0 0.0 1.0 0.05 0.45 1.0 0.2 7.65 0.0 7.06 0.36 5.3 0.05   /ElmworthG10 - Exciter
21134 'GGOV1' 10 1 1 0.04 1.0 0.05 -0.05 10.0 2.0 0.001 0.01 1.14 0.071 0.025 
          1.08 0.071 0.0104 -0.0104 0.0208 1.0 1.0 1.0 1.0 0.0 0.1 -0.1 0.007 0.0 0.0 0.12 0.0 0.0 1.0 1.0 99.0 -99.0  /ElmworthG10 - TurbineGovernor

16834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/
17834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/
18834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/

19834 'GENROU' 1  5.130000  0.046000  0.350000  0.080000  1.530000  0.000000  1.640000
1.560000  0.209000  0.351000  0.143000  0.115000  0.101000  0.532000  /
19834 'AC7B' 1  0.020000  25.240000  50.470001  0.000000  9999.000000  12.450000  0.000000
7.850000  39.270000  31.709999  -31.709999  0.000000  10.000000  0.000000  1.000000  0.000000
9999.000000  0.390000  1.900000  1.000000  0.900000  12.450000  0.000000  10.770000  0.160000
9.580000  0.140000  /
19834 'IEEEG1' 1 0 0  20.000000  9.900000  3.300000  0.300000  0.350000  -0.270000  1.020000
0.000000  0.200000  0.800000  0.000000  0.400000  0.200000  0.000000  0.000000  0.000000
0.000000  0.000000  0.000000  0.000000  /
/
/
/
/ P1899
/553257 'USRMDL' 1  'REGCAU1'  101 1 1 14 3 4     1     0.02     0.5     0.8     0.790     1.000     2.00     1.00     0     -2.000     0.02     0     2.000     -2.000     1     /
/553257 'USRMDL' 1  'REECBU1'  102 0 5 25 6 4
/       0     0     1     0     1     0.8     1.2     0.02     -0.1     0.1     1.8     1     -1     0     0.02     1     -1     1.2     -1.2     1     5     1
/       5     0.02     1.000    -1.000     1.000     -1.000     1.000     0.025     /
/553257 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
/          0           0           0       0        0       1       0
/          0.02     0.01    2.5     0     0.02     0     0     0     0     0.10     
/          -0.10          0     0     1    -1     0.01      2.50     0.02    0.000   
/          0.000     10000     -10000     1.00     0.000  0.02     20     20     /  
/
/Item 31 and 33 SUNCOR FORT HILLS GTG1 and GTG2
/ Dynamic Model Data in PTI PSS/E Format for For Hills GTG1, Validated by Powertech Labs in December 2017
/GENERATOR                                       T'do   T"do   T'qo   T"qo    H     D    Xd     Xq     X'd     X'q     X"d     X"q     Xl      S1.0   S1.2   Kis
14781 'USRMDL' G1 'GENTPJU1' 1, 1, 0, 16, 6, 1   9.5    0.025  0.57   0.082   6.29  0.0  2.21    1.93   0.45    0.44    0.17    0.17    0.13    0.09   0.27   0.0 /
14782 'USRMDL' G2 'GENTPJU1' 1, 1, 0, 16, 6, 1   9.5    0.025  0.57   0.082   6.29  0.0  2.3    1.93   0.45    0.44    0.17    0.17    0.13    0.09   0.27   0.0 /
/ESAC2A        I   TR    TB  TC  KA    TA   VAMAX  VAMIN   KB   VRMAX   VRMIN   TE   KL   KH   KF   TF   KC    KD    KE   VLR    E1    SE(E1)  E2    SE(E2)  
14781 'EXAC2'  G1  0.01  1.0 1.0 1000  0.01 22.3   -22.3   1.0  32.3    -32.3   1.2  4    0    0.05 1    0.1   2.7   1    30.44  4.51  0.0     6.01  0.02 /
14782 'EXAC2'  G2  0.01  1.0 1.0 1000  0.01 22.3   -22.3   1.0  32.3    -32.3   1.2  4    0    0.05 1    0.1   2.7   1    30.44  4.51  0.0     6.01  0.02 /
/LINE DROP COMPENSATION
14781 'COMP'   G1 0.00  /
14782 'COMP'   G2 0.00  /
/PSS           I  IC1 REMBUS1 IC2  REMBUS2   M   N   Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2    Ks3  T8   T9   Ks1   T1   T2     T3     T4     T10   T11   Vs1max  Vs1min  Vs2max  Vs2min   Vstmax  Vstmin 
14781 'PSS2B'  G1 1   0       3    0         5   1   2   2   0   2   0   2   0.159  1.0  0.5  0.1  10.0  0.3  0.015  0.065  0.015  0.0   0.0   999     -999    999     -999     0.1     -0.1  /
14782 'PSS2B'  G2 1   0       3    0         5   1   2   2   0   2   0   2   0.159  1.0  0.5  0.1  10.0  0.3   0.015  0.065  0.015  0.0   0.0   999     -999    999     -999     0.1     -0.1  /
/GOVERNOR          Rsel Flag  R     Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin Tact Kturb Wfnl  Tb  Tc  Teng Tfload Kpload Kiload  Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate  db      Tsa Tsb Rup  Rdown
14781 'GGOV1'  G1  1    0     0.05  1.0    0.05   -0.05  10    3.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.5 0.0 0.0  3.0    2.0    0.67    1     -2  0.1    -0.1   0.0  0.01 5.0  0.1 101.5  0.00025 4.0 4.0 99.  -99. /
14782 'GGOV1'  G2  1    0     0.05  1.0    0.05   -0.05  10    3.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.5 0.0 0.0  3.0    2.0    0.67    1     -2  0.1    -0.1   0.0  0.01 5.0  0.1 101.5  0.00025 4.0 4.0 99.  -99. /
/


/Item 32 BattleRiver_G3
/ Dynamic Model Data in PSSE Format for ATCO Battle River Unit #3 Revalidated by Powertech Labs in October 2017 
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D    Xd     Xq    X'd    X'q     X"d     X"q      Xl   S1.0    S1.2    Kis
1495 'USRMDL' 3  'GENTPJU1' 1, 1, 0, 16, 6, 1   6.5     0.02   0.52   0.071   2.4   0.0   2.09   1.93  0.28   0.504   0.22   0.22    0.17   0.055   0.149   0.0   /Battle River 3 - Generator
/              I XE
1495 'COMP'    3 0.06    /Battle River 3 - Line Drop Compensation  
/              I UEL PSS  Tr   Vimax Vimin Tc   Tb  Tc1   Tb1    Ka    Ta    Vamax  Vamin  Vrmax  Vrmin   Kc    Kf  Tf   Klr  Ilr
1495 'ESST1A'  3 3   1    0.01 0.2   -0.2  1.8  9.0 0.01  0.008  400.0 0.003 5.1    -4.7    5.1    -4.7   0.078 0.0 1.0  0.0  0.0 /Battle River 3 - Exciter
/              I IC1 REMBUS1 IC2  REMBUS2   M   N   Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2  Ks3  T8   T9   Ks1  T1     T2    T3     T4    Vsmax  Vsmin
1495 'PSS2A'  3 1   0       3    0         5   1   2   2   0   2   2   2   0.2  1.0  0.0  0.1  5.0  0.199  0.04  0.359  0.12  0.1    -0.1 /Battle River 3 - Stabilizer
/      GGOV1     I   Rsel Flag  R     Tpele  maxerr minerr   Kpgov  Kigov  Kdgov Tdgov  Vmax  Vmin  Tact  Kturb  Wfnl   Tb   Tc    Teng  Tfload Kpload Kiload Ldref  Dm   Ropen  Rclose  Kimw   Aset   Ka    Ta   Trate  db Tsa  Tsab  Rup  Rdown /
1495  'GGOV1'   3    1    0    0.05  1.0    0.05   -0.05    5.0    4      0     0.1    1.2   0.0   0.5   1.0    0.0    0.1  0.0   0.0   0.3    1.0    1.0    1.0    0    1.0    -1.0    0.0    99.0   10.0  1.0  160    0  1.0  1.0   99.0 -99.0  /


/Item 34   Medicine Hat Unit 16		CMH116

/ CMH: Unit 16
/ Prepared by Kestrel Power Engineering  02-Feb-2018
/ 
557004 'GENROU'  16  9.500 0.050 2.900 0.050 1.088 0.000 2.540 2.324 0.265 0.378 0.196 0.141 0.109 0.501 / 
557004 'AC7B'  16  0.010 50.000 25.000 0.000 0.050 109.313 -109.313 112.000 134.000 109.313 -109.313 0.000 1.000 0.000 0.370 0.000 1.000 0.100 2.050 1.000 1.200 53.571 0.000 6.887 0.410 9.183 4.010 / 
557004 'PSS2B'  16  1 0 3 0 5 1 5.000 5.000 0.000 5.000 0.000 5.000 2.298 1.000 0.500 0.100 2.000 0.100 0.020 0.090 0.020 0.090 0.020 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
557004 'GGOV1'  16  1 0 0.050 1.000 0.023 -0.023 3.000 1.200 0.000 0.050 1.200 0.170 0.300 1.330 0.250 0.100 0.000 0.000 0.300 1.000 3.300 1.000 0.000 99.000 -99.000 0.000 0.010 10.000 0.100 48.200 0.000 1.000 1.000 99.000 -99.000 / 


/Item 35   MacKay River GTG	874S	MACKAY1
/PSEE 34.3:
/18274 'GENTPJ1' 1 6.7 0.039 0.53 0.084 4.95 0 1.85 1.76 0.225 0.42 0.175 0.175 0.13 0.057 0.442 0.03 /
/PSEE 33.4:
18274 'USRMDL'  1 'GENTPJU1' 1 1 0 16 6 1 6.7 0.039 0.53 0.084 4.95 0 1.85 1.76 0.225 0.42 0.175 0.175 0.13 0.057 0.442 0.03 /
18274 'ESST4B'  1 0 3.861 3.861 1 -0.8 0.02 1 0 1 -0.8 0 5.18 0 6.48 0.08 0 0 /
18274 'PSS2A'   1 1 0 3 0 5 1 5 5 0 5 0 5 0.505 1 0.5 0.1 10 0.3 0.05 0.2 0.04 0.1 -0.1 /
18274 'GGOV1'   1 1 1 0.05 5 0.05 -0.05 10 2 0 0.1 1 0.01 0.4 1.731 0.162 2 0 0 10 1 0.3 1 0 0.1 -0.1 0 0.01 10 1 172.637 0.0006 4 5 99 -99 /

/Item 36   CANFOR GREEN ENERGY STG	758S	GP-CHP1
/ Canadian Gas and Electric Grande Prairie: Unit 1, 
/ Prepared by Kestrel Power Engineering  16-Dec-2019
17101 'USRMDL'  2  'GENTPJU1' 1 1 0 16 6 1 1.800 0.018 0.000 0.055 2.500 0.000 2.210 0.984 0.310 0.984 0.198 0.198 0.147 0.143 0.568 0.0000 / 
17101 'ESAC6A'  2  0.017 480.000 24.000 4.000 0.040 0.200 6.837 -4.462 6.837 -4.462 0.310 7.111 100.000 99.000 0.080 0.020 0.010 0.130 1.000 3.640 0.160 4.850 0.500 / 
17101 'PSS2B'   2  1 0 3 0 5 1 7.000 7.000 0.009 7.000 0.000 7.000 1.400 1.000 0.500 0.100 20.000 0.050 0.020 0.050 0.020 0.040 0.010 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
17101 'USRMDL'  2  'GGOV1DU' 5 0 2 35 10 22  1 1 0.040 1.000 0.050 -0.050 10.000 2.000 0.000 0.050 1.000 0.150 0.500 1.250 0.200 0.500 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.100 -0.100 0.000 0.010 10.000 0.100 90.000 0.000 4.000 5.000 99.000 -99.000 0.000 0.000 / 


/Item 37   SHEERNESS GENERATING UNIT 2	807S	SHEERNESS Unit 2 Not finalized yet

/Item 38   K2018_172_R2[Poplar Creek GTG56]	29EDD-3	Poplar Creek GTG5 Millennium 5
/ Poplar Creek: Unit 5
/ Prepared by Kestrel Power Engineering  10-Jul-2018
/ 
18208 'GENROU'  G5  8.26 0.019 0.610 0.029 7.410 0.000 2.100 1.850 0.201 0.330 0.150 0.130 0.081 0.250 / 
18208 'ESST1A'  G5  1 1 0.020 99.000 -99.000 0.800 8.000 1 1 600.000 0.010 6.68 -5.99 6.68 -5.99 0.472 0.000 1.000 24.000 4.52 / 
18208 'IEEEVC'  G5  0  -0.035 /
18208 'PSS2A'   G5  1 0 3 0 5 1 10.000 10.000 0.0085 10.000 0.000 10.000 0.675 1.000 0.500 0.100 10.000 0.180 0.030 0.180 0.030 0.10 -0.10 / 
18208 'GGOV1'   G5  1 0 0.057 1.000 0.050 -0.050 10.000 2.000 0.000 0.050 1.000 0.150 0.500 1.351 0.260 0.500 0.000 0.000 3.000 1.000 0.200 1.000 0.000 0.100 -0.100 0.000 0.010 10.000 0.100 130.500 0.000 4.000 5.000 99.000 -99.000 / 

/Item 39   K2018_172_R2[Poplar Creek GTG56]	29EDD-3	Poplar Creek GTG6 Millennium 6
/ Poplar Creek: Unit 6
/ Prepared by Kestrel Power Engineering  10-Jul-2018
/ 
19208 'GENROU'  G6  8.26 0.019 0.610 0.029 7.410 0.000 2.100 1.850 0.201 0.330 0.150 0.130 0.081 0.250 / 
19208 'ESST1A'  G6  1 1 0.020 99.000 -99.000 0.800 8.000 1 1 600.000 0.010 6.68 -5.99 6.68 -5.99 0.472 0.000 1.000 24.000 4.52 / 
19208 'IEEEVC'  G6  0  -0.035 /
19208 'PSS2A'   G6  1 0 3 0 5 1 10.000 10.000 0.0085 10.000 0.000 10.000 0.675 1.000 0.500 0.100 10.000 0.180 0.030 0.180 0.030 0.10 -0.10 / 
19208 'GGOV1'   G6  1 0 0.057 1.000 0.050 -0.050 10.000 2.000 0.000 0.050 1.000 0.150 0.500 1.351 0.260 0.500 0.000 0.000 3.000 1.000 0.200 1.000 0.000 0.100 -0.100 0.000 0.010 10.000 0.100 130.500 0.000 4.000 5.000 99.000 -99.000 / 

/Item 40   ATCO Primrose South Unit 1	859S	Primrose
18302 'GENROU'  1 ,6.03,0.022,0.452,0.046,6.500,0.000,1.960,1.869,0.280,0.436,0.194,0.165,0.122,0.433 / 
18302 'AC7B'  1 ,0.010,1.900,1.900,0.000,0.010,30.7,-24.5,611,764,30.7,-24.5,0.000,99.000,0.000,0.040,0.000,1.000,0.050,0.500,1.000,0.800,99.000,0.000,4.500,0.740,6.000,0.860 / 
18302 'PSS2A'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,0.960,1.000,0.500,0.100,2.500,0.200,0.020,0.200,0.020,0.050,-0.050 / 
18302 'GGOV1'  1 ,1,0,0.050,1.000,0.050,-0.050,10.000,3.000,0.000,1.000,1.000,0.150,0.100,3.247,0.234,2.700,0.000,0.000,3.000,1.000,0.200,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,100.000,0.000,4.000,5.000,99.000,-99.000 / 

/Item 41   CAPITAL POWER GENESEE GENERATING UNIT G1 	Genesee	Genesee Unit1
/ *****-*****-*****-***** Genesee 1,2  ***** Area 40  *****  482.3500MVA  @ 20.5kV --  Coal  ***** Tested on 2017-09-10
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D      Xd      Xq      X'd    X'q     X"d    X"q     Xl     S1.0    S1.2    Kis
491  'USRMDL' 1 'GENTPJU1' 1, 1, 0, 16, 6, 1    4.33    0.025  0.5    0.025   2.36   0.0    1.93    1.93    0.3    0.51   0.25    0.25    0.19   0.142   0.31    0.08   / Genesee G1 - convert to GENTPJU1 September 2017
491 'COMP' 1  -0.05     /Genesee 1 - Compensator
/ PSS2A          ICS1, REMBUS1, ICS2, REMBUS2, M,	N,  Tw1,  Tw2,  T6,  Tw3,  Tw4,  T7,	KS2,    KS3,  T8,  T9,   KS1,  T1,    T2,   T3,    T4,   VSTMAX,  VSTMIN /
491 'PSS2A' 1    1     0        3     0        5    1   5.0   5.0   0.0  5.0   0.0   5.0    1.059   1.0   0.5  0.1   8.0   0.091  0.02  0.091  0.02  0.1      -0.1    /Genesee 1 - Stabilizer
/ EXST1        Tr     VIMAX  VIMIN  Tc   Tb   Ka     Ta      VRMAX  VRMIN   Kc     Kf   Tf
491 'EXST1' 1  0.01   1.0    -1.0   1.0  5.0  300.0  0.003   8.7    -7.4    0.038  0.0  1.0    /Genesee 1 - Exciter
/ IEEEG1     ID JBUS  M   K      T1   T2   T3   Uo   Uc     Pmax Pmin  T4   K1    K2   T5  K3      K4    T6   K5  K6   T7   K7   K8 
491 'IEEEG1' 1   0    0   16.25  0.1  0.0  0.1  0.6  -0.6   1.0  0.0   0.2  0.722 0.0  6.5 0.278   0.0   0.0  0   0.0  0.0  0.0  0.0 / Genesee G1 - September, 2017 
/
/Item 42   CAPITAL POWER GENESEE GENERATING UNIT 2	Genesee	Genesee Unit2
/  Stage 5 PDUP for Project 2224
/ *****-*****-*****-***** Genesee 2  ***** Area 40  *****  482.3500MVA  @ 20.5kV --  Coal  ***** Tested on 2017-09-10
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D      Xd      Xq      X'd    X'q     X"d    X"q     Xl     S1.0    S1.2    Kis
492  'USRMDL' 2 'GENTPJU1' 1, 1, 0, 16, 6, 1    4.33    0.025  0.5    0.025   3.739   0.0    1.93    1.93    0.3    0.51   0.25    0.25    0.19   0.142   0.31    0.08   / 
492 'COMP' 2  -0.05             /Genesee 2 - Compensator
/ PSS2A          ICS1, REMBUS1, ICS2, REMBUS2, M,       N,  Tw1,  Tw2,  T6,  Tw3,  Tw4,  T7,    KS2,    KS3,  T8,  T9,   KS1,  T1,    T2,   T3,    T4,   VSTMAX,  VSTMIN /
492 'PSS2A' 2    1     0        3     0        5    1   5.0   5.0   0.0  5.0   0.0   5.0    1.059   1.0   0.5  0.1   8.0   0.091  0.02  0.091  0.02  0.1      -0.1    /Genesee 2 - Stabilizer
/ EXST1        Tr     VIMAX  VIMIN  Tc   Tb   Ka     Ta      VRMAX  VRMIN   Kc     Kf   Tf
492 'EXST1' 2  0.01   1.0    -1.0   1.0  5.0  300.0  0.003   8.7    -7.4    0.038  0.0  1.0    /Genesee 2 - Exciter
/
/ IEEEG1     ID JBUS  M   K      T1   T2   T3   Uo   Uc     Pmax Pmin  T4   K1    K2   T5  K3      K4    T6   K5  K6   T7   K7   K8
492 'IEEEG1' 2   0    0   16.25  0.1  0.0  0.1  0.2  -0.2   1.0  0.0   0.2  0.722 0.0  4.5 0.278   0.0   0.0  0   0.0  0.0  0.0  0.0 / Genesee G1 - September, 2017 /

/Item 43   Spray Unit 1	33S	BOW
/ TransAlta - Spray: Unit 1
/ Prepared by Kestrel Power Engineering 
174  'USRMDL' 1 'GENTPJU1', 1, 1, 0, 16, 6, 1, 7.080,0.020,0.000,0.020,3.400,0.000,1.090,0.670,0.315,0.670,0.264,0.264,0.200,0.113,0.370,0.0200 / 
174  'AC8B'   1 0.010,200.000,20.000,50.000,0.050,12.80,-11.480,1.000,0.010,12.800,-11.480,0.181,0.310,1.000,0.480,99.000,0.000,3.542,0.070,4.722,0.734 / 
174  'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.471,1.000,0.500,0.100,10.000,0.120,0.020,0.120,0.020,1.000,1.000,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
174  'HYGOV'  1 ,0.047,0.490,11.000,0.050,0.500,0.095,1.000,0.000,1.500,1.200,0.000,0.080 / 

/Item 44   Spray Unit G2	33S	BOW
/ TransAlta - Spray: Unit 2
/ Prepared by Kestrel Power Engineering  15-Feb-2017
190  'USRMDL'  2  'GENTPJU1', 1, 1, 0, 16, 6, 1,  7.000,0.020,0.000,0.020,  3.400,0.000,  1.040,0.720,0.330,0.720,0.210,0.210,0.200,  0.1100,0.4110,0.0300 /		
190  'ESST4B'	2	0.005	200	20	5.59	-5.02	0.005	1.0	0	5.59	-5.02	0	1	0	1.25	0.183	0	0	/
190  'PSS2A'	2	1	0	3	0	5	1	10	10	0	10	0	10	1.47	1	0.5	0.1	11	0.06	0.015	0.06	0.015	0.05	-0.05	/
190  'HYGOV'	2	0.04	0.49	10	0.1	0.408	0.148	1	0	1.5	1.02	0	0.055	/


/Item 45   Medicine Hat Unit 14		CMH114
/ Medicine Hat: Unit 14
/ Prepared by Kestrel Power Engineering  18-Jul-2017
/ 
713 'GENROU' 14 ,6.600,0.020,2.420,0.240,1.209,0.000,2.560,2.420,0.240,0.240,0.190,0.150,0.099,0.380 / 
713 'AC7B'   14 ,0.040,25.330,25.330,0.000,1.000,31.102,-31.102,78.500,78.500,31.102,-31.102,0.000,20.000,0.000,0.570,0.000,1.000,0.050,1.000,1.000,1.000,99.000,0.000,5.033,0.010,6.710,0.800 / 
713 'PSS2B'  14 ,1,0,3,0,5,1,7.000,7.000,0.000,7.000,0.000,7.000,2.895,1.000,0.500,0.100,6.000,0.140,0.040,0.140,0.040,0.140,0.040,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
713 'GGOV1'  14 ,1,0,0.043,1.000,0.050,-0.050,10.000,0.020,0.000,0.050,1.000,0.150,0.500,1.500,0.180,0.500,0.000,0.000,3.000,1.000,0.200,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,45.000,0.000,4.000,5.000,99.000,-99.000 / 


/Item 46   Firebag 91TG-5720 (GT7), 193TG-5025 (GT10) & 194TG-5025 (GT11) Machine Test & Model Derivation	29EDD-63	Firebag GTG7
/	GT7:	 91TG-5720, AESO bus: 3273		WECC Bus:57273	ID:G7
3273,'USRMDL','G7','GENTPJU1',1,1,0,16,6,1,5,0.04,0.57,0.081,6.06,0,2.0,1.96,0.24,0.445,0.175,0.175,0.13,0.1,0.28,0.09 /
3273, 'AC7B','G7',0.01,8.0,8.0,0,0,5.3,0,12,9,11.48,-11.48,1,999,0,1,0,1,0,0.7,0.25,0.5,99,0,4.47,0.01,5.96,0.02 /
3273, 'PSS2B','G7',1,0,3,0,5,1,5,5,0,5,0,5,0.413,1,0.5,0.1,12,0.2,0.03,0.15,0.03,0,0,999,-999,999,-999,0.1,-0.1 /
3273, 'GGOV1','G7',1,1,0.047,5,0.05,-0.05,10,0.8,0,1,1,0.08,0.5,1.684,0.117,3,1,0,3,2,0.67,1,0,0.1,-0.1,0.0009,0.01,10,0.1,85.33,0.0003,12,15,99,-99 /
/Item 49   International Paper and Pulp Grande Prairie Unit TG2	126S	P&G
/ Dynamic Model Data in GE PSLF Format for International Paper TG2 revalidated by Powertech in September 2018 
/
1146 'USRMDL' 1   'GENTPJU1'  1  1  0  16  6  1  6.50  0.10  1.29  0.47  1.839  0.0  2.27   1.9   0.37  0.37   0.20   0.20   0.11   0.14   0.4  0  /WEYPOWER1 - Generator
1146 'AC8B'   1   0.01  60   30    25    0.01 999       -999    1.0   0.01 17.36  -14.73   0.1  1.0  0.3 0.4  11.17   0.0    3.126 0.033 4.168 0.125    /WEYPOWER1 - Exciter
1146 'PSS2B'  1   1    0     3   0      5  1  3.0 3.0 0.0 3.0 0.0 3.0 0.815 1.0  0.5 0.1  8.0   0.18 0.02  0.18 0.02 1.0  5.0 2.0     -2.0    1.5     -1.5    0.05  -0.05   /WEYPOWER1 - Stabilizer
1146 'GGOV1'  1   1    0     0.046  1.0    0.05   -0.05   5     0.3   0     1.0   1.0  0.0  0.5  1.69   0.39   10  3   0    1      0.5    0.2    1     0   0.1   -1     0    0.01  10   1   46     0   4    5    99   -99	/WEYPOWER1 - TurbineGovernor


/
/
/ Stage 3 Project Data Update Package
/=====================================
/ Created by Teshmont Consultants LP for Project 1719 Stirling Wind Farm New Facility Generator Capacity on 2017-11-28
/
/
/

/ Stage 3 PDUP for Project 1719 - Stirling Wind Farm New Facility 
/ P1719 Stirling WAGF - Senvion PSS/E Type 4 Generic Wind Model  [3.6MW 60 Hz]
61630 'USRMDL' 	G1 	'REGCAU1' 101 1 1 14 3 4 1 0.0036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 /
61630 'USRMDL' 	G1 	'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 /
61630 'USRMDL'	G1	'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 /
61630 'USRMDL' 	G1	'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 /
//

/
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G3 revalidated by Powertech in August 2017
/
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q      Xl      S1.0    S1.2    Kis
17209 'USRMDL' G3  'GENTPJU1' 1, 1, 0, 16, 6, 1  9.55    0.021  0.397  0.052   7.5    0.0    1.988   1.988   0.271   0.482   0.201   0.201    0.163   0.13    0.33   0.08   / 
/
/                     TR,  KPR,  KIR,  VRMAX, VRMIN,   TA,    KPM,  KIM,  VMMAX,  VMMIN,  KG,   KP,   KI,   VBMAX,  KC,  XL,  THETAP /	
17209  'ESST4B'   G3  0.0  7.12  1.43   1.0   -0.87   0.02    1     0.0    1      -0.87   0.0   4.91  0.0    6.14   0.1  0.0   0.0 /
/
17209 'COMP'   G3   0.00  /
/
/ PSS2A             ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4,  T7,	 KS2,   KS3,  T8,   T9,  KS1,  T1,  T2,    T3,    T4,   VSTMAX,  VSTMIN / 
17209 'PSS2A'	 G3	1     0    		3    0        5	    1   6	6	 0.0 6.0  0.0   6.0  0.375	1.0   0.5	0.1  20.0  0.5  0.036  0.076  0.02 	0.1  	 -0.1 /
/
/                     Rsel Flag  R      Tpele  maxerr minerr  Kpgov Kigov Kdgov Tdgov  Vmax Vmin  Tact Kturb  Wfnl   Tb    Tc    Teng   Tfload Kpload  Kiload Ldref  Dm    Ropen  Rclose Kimw   Aset  Ka   Ta   Trate   db     Tsa  Tsab Rup  Rdown
17209 'GGOV1'     G3   1    0     0.042   1.0    0.05   -0.05   2     0.5   0.0   1.0    1.2  0.0   0.5  1.2    0.2    0.5   0.0   0.0    0.3    1.0     3.3    1.0   0.0   0.1    -0.1   0.0    99.0  10.0 0.1  32     0.0006  4.0  5.0  99.  -99. / 
/
/ P1647 Stage 3 data
/************ PSS2B parameters not available for Stage 3, Stage 5 will cover PSS ********* 2018/07/18 ***********
/   Dynamic model prepared by Stantec (PE), July 2018
14968 'USRMDL' G1  'GENTPJU1'  1  1  0  16  6  1  3.8850  0.026  0.0  0.056  6.19  0.0  1.883  1.228  0.469  1.228  0.267  0.251  0.169  0.086087  0.21841  0.08/
14968 'COMP'   G1   -0.04/
14968 'AC8B' G1  0.02  25.0  11.0  12.0  0.2  7.763  0.1553  1.0  0.0  12.243  0.0  0.211  1.427  1.0  0.78  13.47  0.0  6.6  0.046  4.2  0.046 /
14968 'GGOV1' G1  1  0  0.06  1.0  0.2  -0.2  5.3  0.5  4.9  1.0  0.8  0.09  0.2  2.103  0.17  0.1  0.0  0.0  0.0  10.0  0.0  2.0  0.0  3.3  -3.3  0.0  1.0  10.0  0.0  51.5  0.0  0.0  0.0  1.0  -1.0000 /
15968 'USRMDL' G2  'GENTPJU1'  1  1  0  16  6  1  3.8850  0.026  0.0  0.056  6.19  0.0  1.883  1.228  0.469  1.228  0.267  0.251  0.169  0.086087  0.21841  0.08/
15968 'COMP'   G2   -0.04/
15968 'AC8B' G2  0.02  25.0  11.0  12.0  0.2  7.763  0.1553  1.0  0.0  12.243  0.0  0.211  1.427  1.0  0.78  13.47  0.0  6.6  0.046  4.2  0.046 /
15968 'GGOV1' G2  1  0  0.06  1.0  0.2  -0.2  5.3  0.5  4.9  1.0  0.8  0.09  0.2  2.103  0.17  0.1  0.0  0.0  0.0  10.0  0.0  2.0  0.0  3.3  -3.3  0.0  1.0  10.0  0.0  51.5  0.0  0.0  0.0  1.0  -1.0000 /
/ Project_1718.dyr
/ Stage 3 Project Data Update Package
/ Created by Teshmont Consultants LP for Project 1718  Wheatland WAGF Project
/ PKK- Increased Tg by factor 10 as original data is 0.0036 which is < 1/4~
/
/Wheatland G1
61632 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G1 - /Generator/Converter
61632 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G1 - Electrical Control
61632 'USRMDL' G1 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G1 - Drive Train 
61632 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 / G1 - Plant Control
/Wheatland G2
60632 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G2 - /Generator/Converter
60632 'USRMDL' G2 'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G2 - Electrical Control
60632 'USRMDL' G2 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G2 - Drive Train 
60632 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 / G2 - Plant Control
/
// Stage 3 Project Data Update Package for Project 1734 - Suncor Forty Mile Maleb WAGF
//
// Created by Bo Shi at CF POWER LTD for Suncor Energy Inc on July 29, 2018
//
// This data is based on the generic type 4 wind model created for Project 1734 Forty Mile Maleb Wind.
60641, 'USRMDL', G1, 'REGCAU1', 101, 1, 1, 14, 3, 4, 1,
	 0  10.0  0.15  0.06  1.2  1.2  0.1  -999.0  -1  0.03  0  106.15  -106.2  1 / G1 - Generator/Converter
60641, 'USRMDL', G1, 'REECAU1', 102, 0, 6, 45, 6, 9, 60641  0  0  0  0  0,
	 0.9  1.1  0.0  -0.2  0.1  2  1.0  -1.0  0.0  0.0  0.6  0.0  0.05  0.5  -0.5  1.1  0.9
	 0.0  3.0  18.0  5.0  0.0  0.05  106.2  -10.62  1.05  0.05  1.44  0.01  0.066  0.374  0.15  
	 0.682  0.175  0.989  0.179  1.07  0.066  0.22  0.1  0.39  0.5  0.39  0.79  1.44 /G1 - Electrical Control
60641, 'USRMDL', G1, 'REPCAU1', 107, 0, 7, 27, 7, 9, 0  0  0  0  0  0  1,
	 0.03  0.5  10  0.0  0.0  0.85  0.0  0.0  0.05  5  -5  -0.001  0.001  0.638  -0.638 
	 0.4  2.6667  0.25  -0.0005  0.0005  0.0083  -0.0083  1.1  0.0  0.10  20  0.0 / G1 - Plant Control

61641, 'USRMDL', G2, 'REGCAU1', 101, 1, 1, 14, 3, 4, 1,
	 0  10.0  0.15  0.06  1.2  1.2  0.1  -999.0  -1  0.03  0  106.15  -106.2  1 / G2 - Generator/Converter
61641, 'USRMDL', G2, 'REECAU1', 102, 0, 6, 45, 6, 9, 61641  0  0  0  0  0,
	 0.9  1.1  0.0  -0.2  0.1  2  1.0  -1.0  0.0  0.0  0.6  0.0  0.05  0.5  -0.5  1.1  0.9
	 0.0  3.0  18.0  5.0  0.0  0.05  106.2  -10.62  1.05  0.05  1.44  0.01  0.066  0.374  0.15  
	 0.682  0.175  0.989  0.179  1.07  0.066  0.22  0.1  0.39  0.5  0.39  0.79  1.44 /G2 - Electrical Control
61641, 'USRMDL', G2, 'REPCAU1', 107, 0, 7, 27, 7, 9, 0  0  0  0  0  0  1,
	 0.03  0.5  10  0.0  0.0  0.85  0.0  0.0  0.05  5  -5  -0.001  0.001  0.638  -0.638 
	 0.4  2.6667  0.25  -0.0005  0.0005  0.0083  -0.0083  1.1  0.0  0.10  20  0.0 / G2 - Plant Control
//Capital Power G2 P1800-1_G3
61990, 'USRMDL', G2, 'REGCAU1', 101, 1, 1, 14, 3, 4,     1, 
          0.0  10   0.15   0.06   1.2   1.2   0.1  -999  -1.0  0.03  0.0  106.15  -106.15   1  /
61990, 'USRMDL', G2, 'REECAU1', 102, 0, 6, 45, 6, 9,     0      0     0      0       0       0,
          0.9    1.1    0.0  -0.2   0.1   2.0   1.0   -1.0    0.0    0.0   0.6    0.0     0.05  0.5
         -0.5    1.1    0.9   0.0   3.0   18    5.0    0.0    0.05   106.2  -10.62  1.05   0.05  1.44  0.01
          0.066   0.374   0.15  0.682   0.175   0.989  0.179  1.07   0.066   0.22   0.1    0.39  0.5   0.39   0.79   1.44   /
61990, 'USRMDL', G2, 'REPCTAU1', 107, 0, 7, 27, 7, 9,    0      0     0      0      0     0     1,
          0.03   0.5   10.0    0.0    0.0    0.85    0    0    0.05   5.0    -5.0   -0.001    0.001   0.638  
         -0.638  0.4    2.667  0.25   -0.0005  0.0005   0.0083  -0.0083    1.1    0.0   0.1    20     0.0       /
// Stage 3 Project Data Update Package for Project 1812 - Suncor Forty Mile Granlea WAGF Connection Project
//
// Created by Bo Shi at CF POWER LTD for Suncor Energy Products Inc on July 29, 2018
//
// This data is based on the generic type 4 wind model created for Project 1812 Forty Mile Granlea WAGF.
61994, 'USRMDL', G1, 'REGCAU1', 101, 1, 1, 14, 3, 4, 1,
	 0  10.0  0.15  0.06  1.2  1.2  0.1  -999.0  -1  0.03  0  106.15  -106.2  1 / G1 - Generator/Converter
61994, 'USRMDL', G1, 'REECAU1', 102, 0, 6, 45, 6, 9, 61994  0  0  0  0  0,
	 0.9  1.1  0.0  -0.2  0.1  2  1.0  -1.0  0.0  0.0  0.6  0.0  0.05  0.5  -0.5  1.1  0.9
	 0.0  3.0  18.0  5.0  0.0  0.05  106.2  -10.62  1.05  0.05  1.44  0.01  0.066  0.374  0.15  
	 0.682  0.175  0.989  0.179  1.07  0.066  0.22  0.1  0.39  0.5  0.39  0.79  1.44 /G1 - Electrical Control
61994, 'USRMDL', G1, 'REPCAU1', 107, 0, 7, 27, 7, 9, 0  0  0  0  0  0  1,
	 0.03  0.5  10  0.0  0.0  0.85  0.0  0.0  0.05  5  -5  -0.001  0.001  0.638  -0.638 
	 0.4  2.6667  0.25  -0.0005  0.0005  0.0083  -0.0083  1.1  0.0  0.10  20  0.0 / G1 - Plant Control

62994, 'USRMDL', G2, 'REGCAU1', 101, 1, 1, 14, 3, 4, 1,
	 0  10.0  0.15  0.06  1.2  1.2  0.1  -999.0  -1  0.03  0  106.15  -106.2  1 / G2 - Generator/Converter
62994, 'USRMDL', G2, 'REECAU1', 102, 0, 6, 45, 6, 9, 62994  0  0  0  0  0,
	 0.9  1.1  0.0  -0.2  0.1  2  1.0  -1.0  0.0  0.0  0.6  0.0  0.05  0.5  -0.5  1.1  0.9
	 0.0  3.0  18.0  5.0  0.0  0.05  106.2  -10.62  1.05  0.05  1.44  0.01  0.066  0.374  0.15  
	 0.682  0.175  0.989  0.179  1.07  0.066  0.22  0.1  0.39  0.5  0.39  0.79  1.44 /G2 - Electrical Control
62994, 'USRMDL', G2, 'REPCAU1', 107, 0, 7, 27, 7, 9, 0  0  0  0  0  0  1,
	 0.03  0.5  10  0.0  0.0  0.85  0.0  0.0  0.05  5  -5  -0.001  0.001  0.638  -0.638 
	 0.4  2.6667  0.25  -0.0005  0.0005  0.0083  -0.0083  1.1  0.0  0.10  20  0.0 / G2 - Plant Control

/ ***** P1852: 17.4 MW solar generation (G1) at Stirling 67S (bus# 554280)
554280 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554280 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 17.4/ Electric control
554280 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554280 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ ***** P1862: 22MW PV generation (G1) Monarch 492S **** June 23, 2017
553246 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
553246 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0  0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 22.0/ Electric control
553246 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
553246 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 0 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ ***** P1862: 7.5MW PV generation (G2) Monarch 492S **** June 23, 2017
554246 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554246 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4 0 0 1 0  0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 7.5/ Electric control
554246 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554246 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 0 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ *********************** P1865: 9.5 MW Generation at bus #554278 *************************** /
554278 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554278 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 9.5/ Electric control
554278 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554278 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile/
/ ***** / P1869: 19.8 MW solar generation (G1) at Enchant 447S (bus# 554186)
/ ***** : 19.8 MW solar generation (G2) at Enchant 447S (bus# 554286)
/ ***** : 19.8 MW solar generation (G3) at Enchant 447S (bus# 553186)
/ ***** : 14.8 MW solar generation (G4) at Enchant 447S (bus# 553286)
554186 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554186 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 19.8/ Electric control
554186 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554186 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/
554286 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554286 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 19.8/ Electric control
554286 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554286 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/
553186 'USRMDL' G3 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
553186 'USRMDL' G3 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 19.8/ Electric control
553186 'USRMDL' G3 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
553186 'USRMDL' G3 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/
553286 'USRMDL' G4 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
553286 'USRMDL' G4 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 14.8/ Electric control
553286 'USRMDL' G4 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
553286 'USRMDL' G4 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/ ***** P1878: 24.5 MW solar generation (G2) at Hull 257S (bus# 552402) Extended Model
552402 'USRMDL' 'G2' 'REGCAU1' 101  1  1  14  3  4  1 0.02 1.4 0.9 0.5 1.1 1.1 0.05 0.01 -1.0 0.01 2.0 20.0 -20.0 0.7 /                          
552402 'USRMDL' 'G2' 'REECBU1' 102  0  5  25  6  4  0  1  0  0  0 0.9 1.1 0.01 -0.1 0.1 2.0 1.0 -1.0 1.0 0.01 0.6 -0.6 1.15 0.85 1.0 1.0 1.0 1.0 0.01 1.0 -1.0 1.0 0.0 1.0 0.01 /
552402 'USRMDL' 'G2' 'REPCAU1' 107  0  7  27  7  9  0 0 0 0 0 1 0 0.1 0.1 0.5 0.0 0.1 0.9 0.0 0.0 0.04 999.0 -999.0 0.0 0.0 0.6 -0.6 0.1 0.2 0.1 0.0 0.0 999.0 -999.0 1.0 0.0 0.1 0.0 0.0 /
/ ***** P1878: 24.5 MW solar generation (G2) at Hull 257S (bus# 2491) Reduced Model
2401 'USRMDL' 'G2' 'REGCAU1' 101  1  1  14  3  4  1 0.02 1.4 0.9 0.5 1.1 1.1 0.05 0.01 -1.0 0.01 2.0 20.0 -20.0 0.7 /                          
2401 'USRMDL' 'G2' 'REECBU1' 102  0  5  25  6  4  0  1  0  0  0 0.9 1.1 0.01 -0.1 0.1 2.0 1.0 -1.0 1.0 0.01 0.6 -0.6 1.15 0.85 1.0 1.0 1.0 1.0 0.01 1.0 -1.0 1.0 0.0 1.0 0.01 /
2401 'USRMDL' 'G2' 'REPCAU1' 107  0  7  27  7  9  0 0 0 0 0 1 0 0.1 0.1 0.5 0.0 0.1 0.9 0.0 0.0 0.04 999.0 -999.0 0.0 0.0 0.6 -0.6 0.1 0.2 0.1 0.0 0.0 999.0 -999.0 1.0 0.0 0.1 0.0 0.0 /


/ P1882 G5 Dynamic model data in PTI PSS/E format for Scoria New Generator- Stage 5
/
5793  'GENROU' G1 9.50 0.05 2.90 0.05 1.341 0.0 2.54 2.32 0.214 0.26 0.156 0.089 0.110 0.490 /
5793  'REXSYS' G1 0.22 26.58 26.58 0.1 0.01 0.0 0.0 0.0 0.0 47.0 0.0 0.5 0.01 0.6 1.2 1.0 1.0 1.832 0.0 47.0 0.0 1.4959 1.0 1.2 0.47 1.645 7.10 0.41 9.4 4.01 0.0/
5793  'PSS2B ' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.746 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.07 0.01 99.0 -99.0 99.0 -99.0 0.1 -0.1   /
5793  'GGOV1'  G1 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 45.8 0.0 1.0 1.0 99.0 -99.0 /
/ Stage 2 Project Data Update Package for Project 1908-TransAlta Cowley Ridge 1 Wind Project
/
/Created by Feng Chen and Raymond Lei at CF POWER LTD for TransAlta Project 1908-TransAlta Cowley Ridge 1 Wind Project
/
/ This data is based on the generic type 4 wind model created for Project 1908-TransAlta Cowley Ridge 1 Wind Project.
61264 'WT4G1' G1 0.02 0.02 0.4 0.9 1.11 1.20 2.0 2.0 0.02 /
61264 'WT4E1' G1 264 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11 /
62264 'WT4G1' G2 0.02 0.02 0.4 0.9 1.11 1.20 2.0 2.0 0.02 /
62264 'WT4E1' G2 264 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11 /
/
/ *******Dynamic Data******* /
/ *********************** P1917: 22.5 MW Generation at bus #554276 *************************** /
554276 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554276 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 22.5/ Electric control
554276 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554276 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ *******Dynamic Data******* /
/ *********************** P1922: 22.0 MW Generation at bus #554273 Extended Model*************************** /
554273 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554273 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 22.0/ Electric control
554273 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554273 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/ *********************** P1922: 22.0 MW Generation at bus #4274 Reduced Model *************************** /
4274 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
4274 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100 22.0/ Electric control
4274 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
4274 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile


/ ******
/ *********************** P1976 G2 Solar generic model (WECC Approved) *************************** /
554256 'USRMDL' GX 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
554256 'USRMDL' GX 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 /
/
/ Project 2010-1 G5
557690 'USRMDL' G5 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 /
557690 'ESST4B' G5 , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 /
557690 'WSIEG1' G5 , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000,
0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000,
0.000, 0.000 / 

/Project 1567.dyr
/ Stage 3 Project Data Update Package
/ =====================================
/ Created by Teshmont Consultants LP for Project 1567 Sharp Hills Wind Farm New Facility Generator Capacity on 2018-08-22 
/  
/ This IDEV file is dependent on the completion of Project 1567 Sharp Hills Wind Farm New Facility Generator Capacity 
/ 
/
60831 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.02 10.0 0.15 0.06 1.22 1.15 0.2 -999.0 -1.3 0.03 2.0 106.15 -106.2 0.5 / G1 - Generator/Converter
60831 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 0 0 0 0 0.9 1.1 0.0 -0.1 0.1 1.98 1.0 -1.0 0.0 0.0 0.6 0.0 0.05 0.5 -0.5 1.1 0.9 0.0 3.0 18.0 5.0 0.0 0.05 106.2 -10.62 1.05 0.05 1.44 0.01 0.01 0.27 0.07 0.27 0.15 1.0 0.3507 1.0 0.08 0.12 0.1 0.39 0.5 0.39 0.79 1.44 / G1 - Electrical Control
60831 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 0 0 0.03 1.0 6.6667 0.0 0.0 0.85 0.0 0.0 0.05 999.0 -999.0 -0.01 0.01 0.6 -0.6 0.4 2.6667 0.03 0.0 0.0 999.0 -999.0 1.1 0.0 0.10 0.0 0.0 / G1 - Plant Control
/
60832 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.02 10.0 0.15 0.06 1.22 1.15 0.2 -999.0 -1.3 0.03 2.0 106.15 -106.2 0.5 / G2 - Generator/Converter
60832 'USRMDL' G2 'REECAU1' 102 0 6 45 6 9 0 0 0 0 0 0 0.9 1.1 0.0 -0.1 0.1 1.98 1.0 -1.0 0.0 0.0 0.6 0.0 0.05 0.5 -0.5 1.1 0.9 0.0 3.0 18.0 5.0 0.0 0.05 106.2 -10.62 1.05 0.05 1.44 0.01 0.01 0.27 0.07 0.27 0.15 1.0 0.3507 1.0 0.08 0.12 0.1 0.39 0.5 0.39 0.79 1.44 / G2 - Electrical Control
60832 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 0 0 0.03 1.0 6.6667 0.0 0.0 0.85 0.0 0.0 0.05 999.0 -999.0 -0.01 0.01 0.6 -0.6 0.4 2.6667 0.03 0.0 0.0 999.0 -999.0 1.1 0.0 0.10 0.0 0.0 / G2 - Plant Control
/
/Item 50 Fort Nelson  Gas Unit
/ Dynamic Model Data in PSSE Format for Fort Nelson Gas Unit (G1), Validated by Powertech Labs in September 2018
/
/             I                                 T'do  T"do   T'qo  T"qo   H     D    Xd      Xq    X'd   X'q    X"d    X"q    Xl     S1.0   S1.2   Kis/
1015 'USRMDL' 1  'GENTPJU1'  1  1  0  16  6  1  9.00  0.036  0.78  0.034  1.95  0.0  2.103   2.0   0.23  0.27   0.144  0.144  0.122  0.095  0.348  0  /FNG - Gas Turbine
/
/                 Tr    Ka    Ta     Tk    Tb   Tc   Vamax  Vamin  Vrmax  Vrmin   Te     Vfelim  Kh   Vhmax  Th  Tj   Kc   Kd   Ke   E1    Se1   E2  S2
1015 'ESAC6A'  1  0.01  650   0.005  0.12  25   4    30     -30    30     -30     0.7    40      30   30     1   0.1  0.1  1.5  1    4.5   0.05  6  0.2 /
/
1015 'COMP'  1   0.02 /
/
/                 Rsel Flag    R    Tpele  maxerr minerr Kpgov  Kigov   Kdgov Tdgov Vmax Vmin  Tact    Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta   Trate    db  Tsa Tsab Rup  Rdown
1015  'GGOV1'  1     1   1   0.057  1.0   0.05   -0.05    8     1.3     0     1.0   1.0  0.15   0.5    1.0    0.23  0.5  0.0  0.0    3.0    1.0   0.2    1     0.0  0.1    -0.5   0.00  99.0 10.0 0.1   0       0.0 4.0  5.0  99.  -99. /
/
/              I  IC1 REMBUS1 IC2 REMBUS2 M  N Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2  Ks3  T8   T9   Ks1   T1   T2     T3   T4    T10   T11   Vs1max  Vs1min Vs2max  Vs2min Vstmax  Vstmin
1015 'PSS2B'   1   1   0       3   0      5  1  5   5  0   5   0   5   1.39  1  0.5  0.1    3   0.211 0.025 0.211 0.025 0.211 0.025   999    -999    999    -999    0.1    -0.1/


/Item 51 DOW CHEMICAL G101
/ Dynamic model data in PTI PSS/E format for DOW Chemical G101, validated by Powertech August 2018
/
/                                            I    T'do    T"do    T'qo    T"qo   H     D     Xd     Xq    X'd     X'q      X"d   X"q   Xl     S1.0   S1.2   Kis
54  'USRMDL'  G1  'GENTPJU1' 1, 1, 0, 16, 6, 1    4.7     0.05    0.33    0.05   4.97  0.0   2.346  2.1   0.42    0.728    0.3   0.3   0.26   0.11   0.35   0.08 /DOW G101
/
/             I    Tr    Ka    Ta    Vrmax  Vrmin   Ke    Te    Kf     Tf      Kp      Ki     Kc   Efdmax
54  'EXST2A'  G1   0.0   50.0  0.05  1.1    0.2     0.47  0.4   0.012  0.14    1.19    2     0.10    8  /DOW G101  
/
54   'COMP'   G1   -0.03 /DOW G101
/
/                  Rsel Flag   R       Tpele  maxerr minerr  Kpgov Kigov Kdgov Tdgov  Vmax Vmin  Tact  Kturb  Wfnl   Tb   Tc  Teng  Tfload Kpload  Kiload  Ldref  Dm   Ropen  Rclose Kimw Aset Ka   Ta  Trate  db  Tsa  Tsab Rup  Rdown
54  'GGOV1'    G1  1    1      0.048   0.1    0.05   -0.05   30.   2.8   0.0   1.0    1.0  0.15  0.5   1.5    0.155  0.5  0.0  0.0  3.0    2.0     0.67    1.0    0.5  0.1    -0.1   0.0  99.0 10.0 0.1 100.0  0.0 4.0  5.0  99.  -99. /


/Item 53 Fort Nelson  STG Unit
/ Dynamic Model Data in PSSE Format for Fort Nelson Steam Unit (G2), Validated by Powertech Labs in September 2018
/             I                                 T'do  T"do   T'qo  T"qo   H     D    Xd      Xq     X'd   X'q    X"d    X"q    Xl     S1.0   S1.2   Kis/
1019 'USRMDL' 2  'GENTPJU1'  1  1  0  16  6  1  9.4  0.050  0.00  0.12   3.00  0.0  2.096   1.11   0.29  1.11   0.24   0.24   0.122  0.07   0.2    0  /FNG - Steam Turbine
//             I  UEL  VOS   Tr   Vimax    Vimin    Tc   Tb   Tc1   Tb1     Ka     Ta   Vamax  Vamin   Vrmax  Vrmin   Kc    Kf  Tf     Klr  Ilr
1019 'ESST1A'  2   1   1    0.0  0.126     -0.107   8.8  22   0.02  0.02    270  0.003  19.78  -18.87  19.78 -18.87  0.11   0  0.01   0   5.01/
/                         K    T1   T2   T3    Uo    Uc     Pmax Pmin   T4  K1  K2  T5  K3  K4  T6  K5  K6  T7  K7  K8/
1019 'IEEEG1' 2    0 0   17.42  0   0.0  0.1   0.3   -0.3    1.0  0.0    6. 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0  /
/
1019 'COMP'  2  0.02 /
/                  ICS1 REMBUS1 ICS2 REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7    Ks2  Ks3  T8  T9  Ks1    T1   T2   T3    T4    Vstmax  Vstmin	/	
1019 'PSS2A'  2    1     0     3     0      5  1   5    5    0   5    0   4.   1.37   1   0.5 0.1 2.5   0.25 0.035 0.25  0.035  0.1   -0.1 /


/Item 54 Nexen Inc Long Lake Unit GTG1
13249 'USRMDL'  G1 'GENTPJU1' 1 1 0 16 6 1 7.9 0.04 0.56 0.082 6.386 0 1.8 1.7 0.23 0.435 0.17 0.17 0.13 0.0731 0.3945 0 /
13249 'AC7B'    G1 0.02 27.5 27.5 0 1 13.25 0 15 15 24 -24 0 4 0 0.08 0.1 1 0.1 0.68 0.25 1.2 28.3 0 4.85 0 6.47 0.04 /
13249 'PSS2A'   G1 1 0 3 0 5 1 5 5 0 5 0 5 0.391 1 0.5 0.1 15 0.2 0.03 0.175 0.03 0.1 -0.1 /
13249 'GGOV1'   G1 1 1 0.05 2.5 0.05 -0.05 10 1 0 1 1 0.01 0.4 2.179 0.028 1 0 0 20 2 0.606 1.2 0 0.1 -0.1 0 0.01 8 0.1 80.645 0.00025 4 5 99 -99 /

/Item 55 Nexen Inc Long Lake GTG2 Unit GTG2
12249 'USRMDL'  G2 'GENTPJU1' 1 1 0 16 6 1 7.9 0.04 0.56 0.082 6.386 0 1.8 1.7 0.23 0.435 0.17 0.17 0.13 0.0731 0.3945 0 /
12249 'AC7B'    G2 0.02 27.5 27.5 0 1 13.25 0 15 15 24 -24 0 4 0 0.08 0.1 1 0.1 0.68 0.25 1.2 28.3 0 4.85 0 6.47 0.04 /
12249 'PSS2A'   G2 1 0 3 0 5 1 5 5 0 5 0 5 0.391 1 0.5 0.1 15 0.2 0.03 0.175 0.03 0.1 -0.1 /
12249 'GGOV1'   G2 1 1 0.05 2.5 0.05 -0.05 10 1 0 1 1 0.01 0.4 2.179 0.028 1 0 0 15 2 0.606 1.2 0 0.1 -0.1 0 0.01 8 0.1 80.645 0.00025 4 5 99 -99 /

/P1588_Stage5_DynamicData.dyr
/ Stage 5 Project Data Update Package
/ 
/ Created by Teshmont Consultants LP for P1558 Enbridge Battle Sands Substation on 2018-06-11
/
/ This DYR file is dependent on the completion of P1588 Enbridge Battle Sands Substation 
/ 

2609 'CIMTR4' M2  2.738184 0 0.151919 5.666339 0.216315 0 0.100801 0 0 0 0 1 -0.69 / Battle Sands 594SM2
2609 'CIMTR4' M3  2.738184 0 0.151919 5.666339 0.216315 0 0.100801 0 0 0 0 1 -0.69 / Battle Sands 594SM3
2609 'CIMTR4' M4  2.738184 0 0.151919 5.666339 0.216315 0 0.100801 0 0 0 0 1 -0.69 / Battle Sands 594SM4
2609 'CIMTR4' M5  2.738184 0 0.151919 5.666339 0.216315 0 0.100801 0 0 0 0 1 -0.69 / Battle Sands 594SM5

/Project 1704.dyr

/ Stage 3 Project Data Update Package
/ =====================================
/ Created by Teshmont Consultants LP for Project 1704 Paintearth Wind Farm New Facility Generator Capacity on 2017-11-09
/
/This IDEV file is dependent on the completion of Project 1704 Paintearth Wind Farm New Facility Generator Capacity
/ 
/
61418 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.0036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G1 - Generator/Converter
61418 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G1 - Electrical Control
61418 'USRMDL' G1 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G1 - Drive Train 
61418 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 / G1 - Plant Control
/
//Project 1800-1 Gate 5 Capital Power G1
60990, 'USRMDL', G1, 'REGCAU1', 101, 1, 1, 14, 3, 4, 1, 0.0  10   0.15   0.06   1.2   1.2   0.1  -999  -1.0  0.03  0.0  106.15  -106.15   1  /
60990, 'USRMDL', G1, 'REECAU1', 102, 0, 6, 45, 6, 9,     0      0     0      0       0       0,
          0.9    1.1    0.0  -0.2   0.1   2.0   1.0   -1.0    0.0    0.0   0.6    0.0     0.05  0.5
         -0.5    1.1    0.9   0.0   3.0   18    5.0    0.0    0.05   106.2  -10.62  1.05   0.05  1.44  0.01
          0.066   0.374   0.15  0.682   0.175   0.989  0.179  1.07   0.066   0.22   0.1    0.39  0.5   0.39   0.79   1.44   /
60990, 'USRMDL', G1, 'REPCTAU1', 107, 0, 7, 27, 7, 9,    0      0     0      0      0     0     1,
          0.03   0.5   10.0    0.0    0.0    0.85    0    0    0.05   5.0    -5.0   -0.001    0.001   0.638  
         -0.638  0.4    2.667  0.25   -0.0005  0.0005   0.0083  -0.0083    1.1    0.0   0.1    20     0.0       /
/
/
//// ***********************************************2019 PBCS Updates***************************************************////
/
/
/Project 1853-1 G2
552260 'USRMDL' G4 'REGCAU1' 101 1 1 14 3 4 1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
552260 'USRMDL' G4 'REECAU1' 102 0 6 45 6 9 0  0  0  1  0  0  0.85  1.15  0.2  -0.05  0.05  5  1.05  -1.05  0  0.1  0  0  0.05  0.43575  -0.29572  1.1  0.9  0  0.1  18  40  0  0.02  999  -999  1  0  1.3  0.02  -1  1.45  2  1.45  0  0  0  0  -1  1  2  1.1  0  0  0  0  /
/
/Project 1892-1 G2
/
553260 'USRMDL' G5 'REGCAU1' 101 1 1 14 3 4 1  0.02  10  0.9  0.4  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  999  -999  0.8  /
553260 'USRMDL' G5 'REECAU1' 102 0 6 45 6 9 0  0  0  1  0  0  0.85  1.15  0.2  -0.05  0.05  5  1.05  -1.05  0  0.1  0  0  0.05  0.43575  -0.29572  1.1  0.9  0  0.1  18  40  0  0.02  999  -999  1  0  1.3  0.02  -1  1.45  2  1.45  0  0  0  0  -1  1  2  1.1  0  0  0  0  /
/
/ Project 2079-1 G5 V1
557113 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 7.282 0.0081 0.0064 0.0064 0.8466 0 2.2910 1.0831 0.1606 1.0831 0.1018 0.1018 0.2060 0.0500 0.1800 0  / P2079G1 - Generator
557113 'USRMDL' G3 'GENTPJU1' 1 1 0 16 6 1 6.929 0.0077 0.0061 0.0061 0.8466 0 2.1799 1.0307 0.1528 1.0307 0.0952 0.0952 0.1960 0.0500 0.1800 0  / P2079G3 - Generator
/
/ Project 2122-1 G2
560003 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
560003 'WT4E1' 'G1' 560003 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/
/
/
/ Stage 2 PDUP for Project 2199 - FortisAlberta Buffalo Atlee Cluster 2
/ 13.8 MW wind at feeder 275S-310LS
557261 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 
       1 
	   0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 
	   -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
557261 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9
      0    0    1    1    0    0 
      0.9000       1.1000       0.0200    -0.100           0.1000  
      0.50000       1.0         -1.0        1.0000          0.0  
      0.0          0.0          0.02       1.0            -1.0  
      1.500        0.800        0.5       5.0            1.0
     10.00       0.0          0.02       10.0           -10.0
      1.0          0.0          1.0        0.02            0.0  
      1.0          2.0          1.0        0.0             0.0  
      0.0          0.0          0.2        0.0             0.75
      0.23         0.85         0.85       1.0             1.0 /
557261 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
       0 0 0 '0 ' 1 0 0 
       0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 
	   0.0000 0.20000E-01 0.10000 -0.10000 0.0000 0.0000 0.43600 -0.4360
	   0.10000 0.50000E-01 0.25000 0.0000 0.0000 999.00 -999.00 
	   999.00 -999.00 0.10000 20.000 0.0000 /
/
/
/ Project 2208 G5
557116 'USRMDL' G1  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5   0.01     0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05/
557116 'USRMDL' G2  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5    0.01    0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05/
557116 'USRMDL' G3  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5    0.01    0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05/
557116 'USRMDL' G4  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5   0.01     0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05//
/
/ P2046: Copied from P2208, Stage 5 Dyre is not availabel as of 2019-10-02
557216 'USRMDL' G5  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5   0.01     0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05/
557216 'USRMDL' G6  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.32  0.015    0.5    0.01    0.415   5.0    2.495   1.05    0.222    0.2   0.1586   0.1586    0.11      0.2     0.8    0.05/
/
/ Item 37 
/  Dynamic Model Data (on 453 MVA Base) in PTI PSS/E Format for ATCO Sheerness Unit 2 Revalidated by Powertech in December 2017
/GENTPJU1                                       T'do   T"do    T'qo    T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q      Xl      S1.0    S1.2    Kis
1487 'USRMDL' 2  'GENTPJU1' 1, 1, 0, 16, 6, 1   5.65   0.01   0.45    0.08   2.49    0      2.26    2.26    0.42    0.42   0.32     0.32     0.15    0.110  0.428    0.08   / FSC

/              I UEL VOS  Tr    Vimax  Vimin   Tc   Tb  TC1  Tb1  Ka    Ta     Vamax  Vamin   Vrmax  Vrmin  Kc   Kf   Tf  KLr  ILr  
1487 'ESST1A'  2 3   1    0.01  999.0  -999.0  1.0  1.0 1.0  1.0  200.0 0.003  15.0  -15.0    7.03  -6.19   0.07 0.0  1.0 0.0  999.0  /PSS ON Settings

/             I  IC1  IC2  M N  Tw1 Tw2  T6  Tw3 Tw4 T7  Ks2   Ks3 T8  T9  Ks1  T1   T2    T3   T4   Vsmax  Vsmin
1487 'PSS2A'  2  1 0  3 0  5 1  6  6   0   6   0  6  1.205 1.0 0.5 0.1 10.0  0.214 0.02  0.214 0.5  0.05  -0.05 / Tuned Settings for control with NO TGR

/             i j m k    t1  t2  t3  uo   uc  pmax  pmin  t4    k1    k2   t5   k3    k4   t6     k5     k6   t7   k7   k8 
1487 'IEEEG1' 2 0 0 5.2  0.1 0.0 0.2 0.1 -0.2 1.0   0.0   0.396 0.299 0.0  5.5  0.244 0.0  0.411  0.457  0.0  0.0  0.0  0.0 /PLR

/
/ Project 462-2 G5
567221, 'USRMDL','G2', 'REGCAU1', 101, 1, 1, 14, 3, 4, 1, 0.0, 10.0, 0.15, 0.06, 1.2, 1.2, 0.1, -999.0, -1.0, 0.03, 0.0, 106.15, -106.2, 1.0 /
567221, 'USRMDL','G2', 'REECAU1', 102, 0, 6, 45, 6, 9, 0, 0, 0, 0, 0, 0, 0.9, 1.1, 0.0, -0.2, 0.1, 2.0, 1.0, -1.0, 0.0, 0.0, 0.6, 0.0, 0.05, 0.5, -0.5, 1.1, 0.9, 0.0, 3.0, 18.0, 5.0,
0.0, 0.05, 106.2, -10.62, 1.05, 0.05, 1.44, 0.01, 0.066, 0.374, 0.15, 0.682, 0.175, 0.989, 0.179, 1.07, 0.066, 0.22, 0.1, 0.39, 0.5, 0.39, 0.79, 1.44  /
/
/  58-67 &  70-75 & 79
/Item 58 Valey View 2 Tested by BBA
/
1173, 'GENROU',  2, 9.9000, 0.0390, 2.4000, 0.2200, 1.2600, 0.0000, 2.5500, 2.5000, 0.2800, 0.2600, 0.1600, 0.1200, 0.1100, 0.4300 /
1173, 'IEEEVC',  2, 0.0000, 0.0700 /
1173, 'AC8B',  2, 0.0200, 80.0000, 5.0000, 20.0000, 0.1000, 99.0000, -99.0000, 1.4000, 0.0167, 31.3000, 0.0000, 0.4000, 0.6600, 1.0000, 1.8000, 17.1000, 0.0000, 8.1300, 0.2280, 10.8400, 1.5600 /
1173, 'PSS2B',  2, 1, 0, 3, 0, 5, 1, 10.0000, 10.0000, 0.0000, 10.0000, 0.0000, 10.0000, 4.3500, 1.0000, 0.5000, 0.1000, 2.7000, 0.3000, 0.0200, 0.3000, 0.0200, 0.0500, 0.0200, 0.1000, -0.1000, 1.0000, 0.0000, 0.0500, -0.0500 /
1173, 'GGOV1',  2, 1, 1, 0.0670, 1.0000, 0.0500, -0.0500, 1.8000, 1.2000, 0.5000, 1.0000, 1.0000, 0.1500, 0.2000, 1.6500, 0.1800, 0.1000, 0.1000, 0.0000, 3.0000, 2.0000, 0.6700, 1.0000, 0.5000, 0.3000, -0.3000, 0.0000, 99.0000, 10.0000, 0.1000, 72.0000, 0.0000, 4.0000, 5.0000, 99.0000, -99.00 /

/ Item 59 Poplar Creek: Unit 3
/ Prepared by Kestrel Power Engineering  15-Jan-2019
16219 'USRMDL'  G3  'GENTPJU1' 1 1 0 16 6 1 5.678 0.030 0.366 0.033 2.020 0.000 1.820 1.304 0.248 0.300 0.195 0.195 0.165 0.114 0.449 0.0400 / 
16219 'ESST1A'  G3  1 1 0.005 0.051 -0.045 1.000 3.000 0.020 0.020 495.000 0.000 7.583 -6.798 7.583 -6.798 0.070 0.000 1.000 15.000 4.482 / 
16219 'PSS2A'   G3  1 0 3 0 5 1 10.000 10.000 0.009 10.000 0.000 10.000 2.475 1.000 0.500 0.100 5.000 0.050 0.010 0.050 0.010 0.050 -0.050 / 
16219 'WSIEG1'  G3  0 0 20.000 0.000 0.000 0.100 0.085 -0.038 1.000 0.000 3.000 1.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.001 0.000 0.000 0.000 0.000 1.000 0.910 0.000 0.000 0.000 0.000 0.000 0.000 0.000 / 
/

/  Item 61 Fort Saskatchewan: Unit ST
/  Prepared by Kestrel Power Engineering  29-Jan-2019
2030 'GENROU'  ST  3.200 0.030 0.500 0.060 4.700 0.000 1.800 1.700 0.220 0.300 0.200 0.130 0.120 0.670 / 
2030 'AC7B'  ST  0.010 1.840 1.830 0.000 0.050 9.456 -8.478 319.800 288.600 122.924 -110.211 0.000 99.000 0.000 0.064 0.000 1.000 0.100 0.300 1.000 0.490 11.111 0.000 3.520 0.010 4.690 0.013 / 
2030 'PSS2A'  ST  1 0 3 0 5 1 10.000 10.000 0.009 10.000 0.000 10.000 1.064 1.000 0.500 0.100 2.500 0.125 0.020 0.125 0.020 0.100 -0.100 / 


/ Item 62 Fort Saskatchewan: Unit GTG
/ Prepared by Kestrel Power Engineering  29-Jan-2019
2031 'GENROU'  GT  5.376 0.022 0.450 0.050 5.500 0.000 1.940 1.850 0.235 0.433 0.200 0.163 0.040 0.300 / 
2031 'AC7B'  GT  0.010 2.580 2.560 0.000 0.050 13.546 -10.818 332.838 300.366 165.256 -131.979 0.000 99.000 0.000 0.070 0.000 1.000 0.100 0.250 1.000 0.560 99.000 0.000 6.000 0.010 7.500 0.013 / 
2031 'PSS2A'  GT  1 0 3 0 5 1 5.000 5.000 0.009 5.000 0.000 5.000 0.455 1.000 0.500 0.100 7.500 0.150 0.020 0.150 0.020 0.100 -0.100 / 
2031 'GGOV1'  GT  1 0 0.048 1.000 0.050 -0.050 2.500 3.500 0.000 0.050 1.000 0.150 0.500 2.270 0.200 0.500 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.100 -0.100 0.000 0.010 10.000 0.100 98.000 0.000 4.000 5.000 99.000 -99.000 / 


/ Item 63 Clover Bar Unit 1
/ Tested By BBA 12-Feb-2019
/
25516, 'USRMDL', G1, 'GENTPJU1', 1, 1, 0, 16, 6, 1, 9.8000, 0.0390, 2.0000, 0.0390, 1.2500, 0.0000, 2.4900, 2.4200, 
0.2400, 1.0000, 0.1700, 0.1700, 0.1500, 0.1100, 0.3200, 0.0800 /
/
25516, 'IEEEVC', G1, 0.0000, 0.0350 /
/
25516, 'AC8B', G1, 0.0200, 49.0000, 2.0000, 7.0000, 0.1000, 99.0000, -99.0000, 1.6000, 0.0000, 30.0000, -30.0000, 
0.6000, 1.0000, 1.0000, 1.8000, 30.0000, 0.0000, 7.3000, 0.5100, 9.8000, 5.2100 /
/
25516, 'PSS2B', G1, 1, 0, 3, 0, 5, 1, 10.0000, 10.0000, 0.0000, 10.0000, 0.0000, 10.0000, 4.0000, 1.0000, 0.5000, 
0.1000, 1.0000, 0.2700, 0.0200, 0.2700, 0.0200, 0.5700, 0.0200, 99.0000, -99.0000, 1.0000, 0.2000, 0.0500, -0.0500 /
/
25516, 'GGOV1', G1, 1, 0,0.05, 1.0, 0.023, -0.023, 3.0, 1.2, 0.0, 1.0, 1.2, 0.17, 0.3, 1.53, 0.22, 0.1, 0.0, 0.0, 0.3, 1.0, 3.3, 0.918, 0.0, 99.0, -99.0, 0.0, 99.0, 10.0, 0.1, 46.0, 0.0, 1.0, 1.0, 99.0, -99.0/



/ Battle River Unit #4 dynamic data Re-validated by Powertech Labs in March 2019
/Note XSOURCE should be update to X”d = 0.18. Also, QMAX = 80 MVar and QMIN = 52 MVar due to UEL limitation. 

/             I                                  T'do  T"do   T'qo   T"qo    H     D     Xd    Xq    X'd   X'q  X"d    X"q    Xl    S1.0   S1.2   Kis/
1496 'USRMDL' 4  'GENTPJU1'  1  1  0  16  6  1   6.5   0.037  0.52   0.071   3.0   0.0   2.07  1.93  0.29  0.5  0.18   0.18   0.15  0.056  0.160  0   /BR4 generator
/
/             I  UEL  VOS   Tr   Vimax  Vimin   Tc   Tb    Tc1   Tb1    Ka    Ta     Vamax  Vamin  Vrmax  Vrmin   Kc    Kf  Tf   Klr  Ilr
1496 'ESST1A' 4  3    1     0.01 0.2    -0.2    1.8  9.0   0.01  0.008  400.0 0.003  5.8    -5.3   5.8    -5.3    0.097 0.0 1.0  0.0  999 /BR4 Exciter
/
/             I IC1 REMBUS1 IC2 REMBUS2 M N   Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2  Ks3  T8   T9   Ks1  T1     T2    T3     T4    Vstmax  Vstmin
1496 'PSS2A'  4 1   0       3   0       5 1   2   2   0   2   0   2   0.2  1.0  0.0  0.1  4.0  0.199  0.04  0.359  0.12  0.1     -0.1  /BR4 - PSS
/
/
1496 'COMP'   4  0.06  /
/
/             i j  m  K    T1   T2  T3  Uo   Uc   Pmax  Pmin  T4    K1    K2  T5  K3   K4   T6    K5   K6  T7  K7  K8   db1   Err  db2  Gv1  Pgv1  Gv2  Pgv2  GV3  Pgv3  GV4  Pgv4  GV5  Pgv5  IBlock/
1496 'WSIEG1' 4 0  0  18.2 0.18 0.0 0.3 0.15 -0.3 0.91  0.0   0.19  0.45  0.0 20.0 0.2  0.0  0.365 0.35 0.0 0.0 0.0 0.0  0.00  0    0    0     0   0.2  0.2   0.4  0.4   0.6  0.6   0.8  0.8     0 /
/


/ Item 65 CEC: Unit CTG
/ Prepared by Kestrel Power Engineering  07-Feb-2019
/ 
4187 'GENROU'  1  9.000 0.048 1.033 0.091 5.263 0.000 2.326 2.250 0.228 0.430 0.172 0.144 0.120 0.270 / 
4187 'ESST4B'  1  0.020 20.000 2.000 4.788 -3.19 0.010 1.000 0.000 4.788 -3.19 0.000 1.000 0.000 1.200 0.019 0.000 0.000 / 
4187 'PSS2A'  1  1 0 3 0 4 2 10.000 10.000 0.0085 10.000 0.000 10.000 0.950 1.000 0.500 0.100 8.000 0.180 0.030 0.180 0.030 0.050 -0.050 / 
4187  'USRMDL'  1  'GGOV1DU' 5 0 2 35 10 22  1 1 0.045 1.000 0.050 -0.050 8.000 0.350 0.000 0.050 1.000 0.150 0.500 1.250 0.200 0.500 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.100 -0.100 0.000 0.010 10.000 0.100 190.000 0.0006 4.000 5.000 99.000 -99.000 0.000 0.000 / 


/ Item 66 Calgary Energy Centre: Unit STG
/ Prepared by Kestrel Power Engineering  07-Feb-2019
/ 
3187 'GENROU'  2  6.210 0.040 2.500 0.150 6.760 0.000 2.370 2.100 0.270 0.480 0.170 0.140 0.130 0.350 / 
3187 'AC7B'  2  0.020 27.800 48.700 0.000 1.000 17.5 -15.7 6.780 10.600 17.5 -15.7 0.000 99.000 0.000 0.900 0.000 1.000 0.150 0.400 1.000 1.000 9.94 0.000 6.000 0.130 8.000 0.820 / 
3187 'PSS2B'  2  1 0 3 0 5 1 10.000 10.000 0.0085 10.000 0.000 10.000 0.740 1.000 0.500 0.100 4.000 0.200 0.020 0.200 0.020 0.200 0.020 2.000 -2.000 2.000 -2.000 0.100 -0.100 / 
3187 'WSIEG1'  2  0 0 17.340 5.000 0.000 0.200 0.100 -0.100 1.050 -0.050 0.600 0.200 0.000 0.300 0.750 0.000 0.200 0.050 0.000 0.000 0.000 0.000 0.0006 0.000 0.000 0.000 0.000 0.25 0.25 0.5 0.5 0.75 0.75 1 1 0 / 

/ Item 67 Suncor - Poplar Creek GTG4
/ Prepared by Kestrel Power Engineering  15-Apr-2019
/ 
18223  'GENROU' G4 , 6.740, 0.030, 1.200, 0.030, 2.850, 0.000, 1.900, 1.610, 0.290, 0.300, 0.160, 0.110, 0.135, 0.313 / 
18223  'ESST1A' G4 , 1, 1, 0.005, 0.046, -0.044, 1.000, 3.000, 0.000, 0.000, 450.000, 0.005, 6.91, -6.60, 6.91, -6.60, 0.084, 0.000, 1.000, 35.000, 4.43 / 
18223  'PSS2A' G4 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.754, 1.000, 0.500, 0.100, 15.000, 0.050, 0.010, 0.040, 0.010, 0.050, -0.050 / 
18223  'IEEEVC' 1  0.0 0.05 /
18223  'WSIEG1' G4 , 0, 0, 20.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 3.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.0005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 

/ Item 70 Suncor Firebag 8
/ Prepared by Kestrel Power Engineering  23-May-2019
/ 

19297  'USRMDL'  G8  'GENTPJU1' 1 1 0 16 6 1 8.000 0.020 0.570 0.081 6.060 0.000 2.410 1.960 0.240 0.445 0.175 0.175 0.130 0.025 0.348 0.0000 / 
19297 'AC7B'  G8  0.010 10.980 10.980 0.000 0.050 47.877 -47.877 20.000 16.670 47.877 -47.877 1.000 999.000 0.000 0.329 0.000 1.000 0.100 2.250 1.000 0.570 99.000 0.000 4.470 0.010 5.960 0.020 /
19297 'PSS2B'  G8  1 0 3 0 5 1 5.000 5.000 0.000 5.000 0.000 5.000 0.413 1.000 0.500 0.100 12.000 0.200 0.030 0.150 0.030 0.000 0.000 2.000 -2.000 2.000 -2.000 0.100 -0.100 /
/ Compensator and Govenor Model have been broight from old test results 
19297 'COMP' G8  0.0     /191TG-5025 - Compensator
19297 'GGOV1' G8 1 1 0.061 0.1 0.05 -0.05 10.0 1.5 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 85.33 0.0 4.0 5.0 99.0 -99.0  /191TG-5025 - TurbineGovernor


/ Item 72  Firebag: Unit 9
/ Prepared by Kestrel Power Engineering  11-Apr-2019
/ 
18297  'USRMDL'  G9  'GENTPJU1' 1 1 0 16 6 1 8.000 0.020 0.570 0.081 6.060 0.000 2.410 1.960 0.240 0.445 0.175 0.175 0.130 0.025 0.348 0.0000 / 
18297  'AC7B'    G9  0.010 10.980 10.980 0.000 0.050 47.877 -47.877 20.000 16.670 47.877 -47.877 1.000 999.000 0.000 0.329 0.000 1.000 0.100 2.250 1.000 0.570 99.000 0.000 4.470 0.010 5.960 0.020 / 
18297  'PSS2B'   G9  1 0 3 0 5 1 5.000 5.000 0.000 5.000 0.000 5.000 0.413 1.000 0.500 0.100 12.000 0.200 0.030 0.150 0.030 0.000 0.000 2.000 -2.000 2.000 -2.000 0.100 -0.100 / 

/ Compensator and Govenor Model have been broight from old test results 
18297 'COMP' G9  0.0     /192TG-5025 - Compensator
18297 'GGOV1' G9 1 1 0.061 0.1 0.05 -0.05 10.0 1.5 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 85.33 0.0 4.0 5.0 99.0 -99.0  /192TG-5025 - TurbineGovernor



/   Item 71    Firebag: Unit 10
/ Prepared by Kestrel Power Engineering  23-May-2019
/ 
17297 'USRMDL' 10  'GENTPJU1' 1 1 0 16 6 1 8.000 0.020 0.570 0.081 6.060 0.000 2.410 1.960 0.240 0.445 0.175 0.175 0.130 0.025 0.348 0.0000 / 
17297 'AC7B'   10  0.010 10.980 10.980 0.000 0.050 47.877 -47.877 20.000 16.670 47.877 -47.877 1.000 999.000 0.000 0.329 0.000 1.000 0.100 2.250 1.000 0.570 99.000 0.000 4.470 0.010 5.960 0.020 / 
17297 'PSS2B'  10  1 0 3 0 5 1 5.000 5.000 0.000 5.000 0.000 5.000 0.413 1.000 0.500 0.100 12.000 0.200 0.030 0.150 0.030 0.000 0.000 2.000 -2.000 2.000 -2.000 0.100 -0.100 / 

/ Compensator and Govenor Model have been broight from old test results 
17297 'COMP'   10   0.0 /
17297 'GGOV1'  10   1    1  0.056   0.1    0.05  -0.05        15.0  1.50   0.0   1.0   1.0  0.15  0.5  1.5   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.1   -0.1    0.0  99.0 10.0 0.1 85.33  0.0 4.0 5.0  99. -99. /



/  Item 73  Firebag: Unit 11
/ Prepared by Kestrel Power Engineering  11-Apr-2019
/ 
16297  'USRMDL'  11  'GENTPJU1' 1 1 0 16 6 1 8.000 0.020 0.570 0.081 6.060 0.000 2.410 1.960 0.240 0.445 0.175 0.175 0.130 0.025 0.348 0.0000 / 
16297 'AC7B'  11  0.010 10.980 10.980 0.000 0.050 47.877 -47.877 20.000 16.670 47.877 -47.877 1.000 999.000 0.000 0.329 0.000 1.000 0.100 2.250 1.000 0.570 99.000 0.000 4.470 0.010 5.960 0.020 / 
16297 'PSS2B'  11  1 0 3 0 5 1 5.000 5.000 0.000 5.000 0.000 5.000 0.413 1.000 0.500 0.100 12.000 0.200 0.030 0.150 0.030 0.000 0.000 2.000 -2.000 2.000 -2.000 0.100 -0.100 / 

/ Compensator and Govenor Model have been broight from old test results 

16297 'COMP'   11   0.0 /
16297 'GGOV1'  11   1    1  0.056   0.1    0.05  -0.05        15.0  1.50   0.0   1.0   1.0  0.15  0.5  1.5   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.1   -0.1    0.0  99.0 10.0 0.1 85.33  0.0 4.0 5.0  99. -99. /



/  Item 74   Scotford: Unit 1
/ Air Liquid Scotford: Unit 1, Prepared by Kestrel Power Engineering  14-Dec-2018
627 'GENROU' G1 ,7.000,0.020,0.500,0.060,6.900,0.000,1.600,1.520,0.240,0.350,0.210,0.150,0.017,0.224 / 
627 'AC8B'   G1 ,0.010,160.000,26.640,25.000,0.050,53.574,0.000,1.000,0.010,53.57,0.000,0.050,2.625,1.000,0.700,15.116,0.000,2.850,0.700,3.800,1.070 / 
627 'PSS2B'  G1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,0.7246,1.000,1.000,0.200,5.000,0.125,0.017,0.125,0.017,0.125,0.017,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
627 'GGOV1'  G1 ,1,1,0.040,1.000,0.025,-0.025,3.500,2.000,0.000,0.050,1.000,0.105,0.300,2.160,0.120,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,84.000,0.000,4.000,5.000,99.000,-99.000 / 

/ Item 75    Whitecourt: Unit 1
/ Prepared by Kestrel Power Engineering  03-Jun-2019
/ Please note: The plant control system works to maintain a constant power output and over rides governor response to system frequency event.  
/              For system studies this unit should be represented without a governor model.
408 'GENROU'  1  5.600 0.030 1.670 0.110 3.100 0.000 1.330 1.250 0.200 0.450 0.145 0.110 0.055 0.299 / 
408 'ESST4B'  1  0.0085 150.000 15.000 4.944 -4.433 0.0085 1.000 0.000 4.944 -4.433 0.000 1.000 0.000 1.200 0.049 0.000 0.000 / 
408 'PSS2A'   1  1 0 3 0 5 1 7.000 7.000 0.0085 7.000 0.000 7.000 1.129 1.000 0.500 0.100 7.500 0.045 0.010 0.045 0.010 0.050 -0.050 / 
/408 'TGOV1'   1  0.05 0.1 1.0 0.0 0.0 0.3 0.0 /

/Item 79 Scotford ST  Tested by BBA
/
7185, 'AC7B', ST, 0.0200, 20.0000, 14.0000, 0.0000, 0.0500, 4.0000, -1.0000, 1.5000, 0.0000, 10.6000, -8.5000, 0.0000, 
1.3000, 0.0000, 0.0000, 0.0100, 1.0000, 0.0000, 0.3000, 1.0000, 0.1500, 40.0000, 0.0000, 6.0000, 0.1300, 8.0000, 
0.8200 /
/
/
7185, 'USRMDL', ST, 'GENTPJU1', 1, 1, 0, 16, 6, 1, 6.9400, 0.0450, 1.4500, 0.0760, 3.2600, 0.2000, 2.1000, 1.8000, 
0.2800, 0.4000, 0.1800, 0.1800, 0.1500, 0.1200, 0.3200, 0.0800 /
/
/
7185, 'IEEEST', ST, 3, 0, 4.4000, 0.0000, 8.8000, 19.3600, 0.0000, 85.1800, 1.4290, 2.0000, 0.0000, 0.0000, 0.3500, 
0.0110, -2.7200, 0.0500, -0.0500, 0.0000, 0.0000 /
/
/
7185, 'WSIEG1', ST, 0, ' 0', 18.8679, 8.7000, 2.0000, 0.5000, 0.2000, -0.2000, 1.0000, 0.0000, 0.4000, 0.3000, 0.0000, 
5.0000, 0.2500, 0.0000, 4.0000, 0.4500, 0.0000, 0.0000, 0.0000, 0.0000, 0.0100, 0.0000, 0.0000, 0.0000, 0.0000, 1.0000, 
1.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000 /
/
/
/
/ 2019-11-14
/ Stage 5 Data for P524
/ Source: T:\Technical\rp\05\524\16_Modelling Data\Stage 5\P524 PDUP STAGE 5 V3 FINAL_ReviewerComments.pdf
/*********** Riverview Windfarm *****************************
/ WECC Type 4 Wind Turbine Generator Model
/********************************************************************************
69221, 'USRMDL','G1', 'REGCAU1', 101, 1, 1, 14, 3, 4, 1, 0.0, 10.0, 0.15, 0.06, 1.2, 1.2, 0.1, -999.0, -1.0, 0.03, 0.0, 106.15, -106.2, 1.0 /
/
69221, 'USRMDL','G1', 'REECAU1', 102, 0, 6, 45, 6, 9, 0, 0, 0, 0, 0, 0, 0.9, 1.1, 0.0, -0.2, 0.1, 2.0, 1.0, -1.0, 0.0, 0.0, 0.6, 0.0, 0.05, 0.5, -0.5, 1.1, 0.9, 0.0, 3.0, 18.0, 5.0,
0.0, 0.05, 106.2, -10.62, 1.05, 0.05, 1.44, 0.01, 0.066, 0.374, 0.15, 0.682, 0.175, 0.989, 0.179, 1.07, 0.066, 0.22, 0.1, 0.39, 0.5, 0.39, 0.79, 1.44  /
/
/
/ 2021 SP OPBC Dynamics Update 2020-06-02
/
/ 

/ Project 1440-1 Gate 3 

26525 'GENROU' 4 8.65 0.044 0.96 0.063 5.52 0 2.1 2.07 0.343 0.476 0.271 0.195 0.111 0.589     /109SG1 - Generator
26525 'PSS2B' 4 2 0 3 0 4 1 2.0 2.0 0 2.0 1000.0 2.0 0.217 1.0 0.4 0.1 5.0 0.4 0.04 0.4 0.04 0.4 2.0 100 0 1000 0 0.5 -0.5 /Stabilizer
26525 'EXST1' 4 0.008 999 -999 0.5 1.82 183.1 0.029 4.87 -1.9 0.12 0.0 1.0 /Exciter
25525 'GENROU' 5 8.65 0.044 0.96 0.063 5.52 0 2.1 2.07 0.343 0.476 0.271 0.195 0.111 0.589     /109SG1 - Generator
25525 'PSS2B' 5 2 0 3 0 4 1 2.0 2.0 0 2.0 1000.0 2.0 0.217 1.0 0.4 0.1 5.0 0.4 0.04 0.4 0.04 0.4 2.0 100 0 1000 0 0.5 -0.5 /Stabilizer
25525 'EXST1' 5 0.008 999 -999 0.5 1.82 183.1 0.029 4.87 -1.9 0.12 0.0 1.0 /Exciter

// Cloned P1851 Gas Generator (G1) Monarch 492S

/ ***** P1967: 11.8 MW Syns Gas generation (GX) **** April 16, 2018
557260 'USRMDL' GX 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
557260 'ESST4B' GX , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
557260 'WSIEG1' GX , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 

/ ***** P1967: 11.8 MW Syns Gas generation (GY) **** April 16, 2018
558260 'USRMDL' GY 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
558260 'ESST4B' GY , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
558260 'WSIEG1' GY , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 /

/Stage 3 Project Data Update Package
/
/Created by Behrad Biklikli at BBA for P2009-Travers Solar on 2019-07-22
/
/
560026 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
560026, 'USRMDL', G1, 'REECBU1', 102, 0, 5, 25, 6, 4, 557026, 0, 1, 1, 0, 0.8000, 1.2000, 0.0100, -0.0500, 0.0500, 5.0000, 1.0500, -1.0500, 1.0000, 0.0100, 0.4360, -0.4360, 1.1000, 0.9000, 0.0000, 0.1000, 0.0000, 40.0000, 0.0200, 99.0000, -99.0000, 1.0000, 0.0000, 1.3000, 0.0200 /
560026, 'USRMDL', G1, 'REPCAU1', 107, 0, 7, 27, 7, 9, 557026, 0, 0, '0 ', 1, 1, 0, 0.0200, 18.0000, 5.0000, 0.0000, 0.1500, 0.0000, 0.0000, 0.0000, 0.0200, 0.1000, -0.1000, 0.0000, 0.0000, 0.4360, -0.4360, 0.1000, 0.0500, 0.2500, 0.0100, -0.0100, 999.0000, -999.0000, 1.0000, 0.0000, 0.1500, 20.0000, 0.0000 /
/
561026 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
561026, 'USRMDL', G2, 'REECBU1', 102, 0, 5, 25, 6, 4, 557126, 0, 1, 1, 0, 0.8000, 1.2000, 0.0100, -0.0500, 0.0500, 5.0000, 1.0500, -1.0500, 1.0000, 0.0100, 0.4360, -0.4360, 1.1000, 0.9000, 0.0000, 0.1000, 0.0000, 40.0000, 0.0200, 99.0000, -99.0000, 1.0000, 0.0000, 1.3000, 0.0200 /
561026, 'USRMDL', G2, 'REPCAU1', 107, 0, 7, 27, 7, 9, 557126, 0, 0, '0 ', 1, 1, 0, 0.0200, 18.0000, 5.0000, 0.0000, 0.1500, 0.0000, 0.0000, 0.0000, 0.0200, 0.1000, -0.1000, 0.0000, 0.0000, 0.4360, -0.4360, 0.1000, 0.0500, 0.2500, 0.0100, -0.0100, 999.0000, -999.0000, 1.0000, 0.0000, 0.1500, 20.0000, 0.0000 /
/
562026 'USRMDL' G3 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
562026, 'USRMDL', G3, 'REECBU1', 102, 0, 5, 25, 6, 4, 557226, 0, 1, 1, 0, 0.8000, 1.2000, 0.0100, -0.0500, 0.0500, 5.0000, 1.0500, -1.0500, 1.0000, 0.0100, 0.4360, -0.4360, 1.1000, 0.9000, 0.0000, 0.1000, 0.0000, 40.0000, 0.0200, 99.0000, -99.0000, 1.0000, 0.0000, 1.3000, 0.0200 /
562026, 'USRMDL', G3, 'REPCAU1', 107, 0, 7, 27, 7, 9, 557226, 0, 0, '0 ', 1, 1, 0, 0.0200, 18.0000, 5.0000, 0.0000, 0.1500, 0.0000, 0.0000, 0.0000, 0.0200, 0.1000, -0.1000, 0.0000, 0.0000, 0.4360, -0.4360, 0.1000, 0.0500, 0.2500, 0.0100, -0.0100, 999.0000, -999.0000, 1.0000, 0.0000, 0.1500, 20.0000, 0.0000 /
/
		
/ ***** P2086: 12.5 MW PV generation (G1) Brooks 121S**** May 23, 2019
553256 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 / Inverter
553256 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360 -0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
553256 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000 -0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00 0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller

/ ***** P2092: 14 MW PV generation (G2) Brooks 121S**** May 23, 2019
554257 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 / Inverter
554257 'USRMDL' G2 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360 -0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
554257 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000 -0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00 0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller


/ Project 2097 : Innisfail 214S DER Solar
/
/ SMA SC-2750-EV-US Solar Inverters
/ 
/********************************************************************************
/
557120 'USRMDL' G1 'REGCAU1' 101,1,1,14,3,4,1,0.02,1.4,0.9,0.5,1.0,1.2,0.05,0.01,-1.0,0.01,0.0,1.0,-1.0,0.7 / 
557120 'USRMDL' G1 'REECBU1' 102,0,5,25,6,4,0,0,1,0,0,0.9,1.1,0.01,-0.1,0.1,2.0,1.0,-1.0,0.0,0.05,0.6,-0.6,1.2,0.8,1.0,1.0,1.0,1.0,0.46,1.0,-1.0,1.0,0.0,1.0,0.46 /
557120 'USRMDL' G1 'REPCAU1' 107,0,7,27,7,9,0 0 0 0 0 1 0 0.04 0.0 0.5 0.0 0.04 0.88 0.0019 0.007 0.04 999 -999 0.0 0.0 0.0 -0.6 0.0 0.5 0.04 0.0 0.0 999 -999 1.0 0.0 0.04 0.04 0.04 /

/ ===================================================================
/            Stage 2 Project Data Update Package
/            P2110-ATCO Power Poplar Hill 790S Contract Change 
/           Created by Vijitha Wijetilleke - ATCO Electric
/ ===================================================================   
16118 'USRMDL' 2  ' GENTPJU1'   1   1   0   16   6   1       8.6000      0.50000E-01 2.6000      0.50000E-01   1.0500       0.0000      1.95664      1.78893      0.22442 0.31945      0.168511      0.168511     0.08705     0.11000      0.50000      0.0000    /
16118 'AC8B' 2 0.0000        84.00        5.0000        10.000 0.10000        999.00       -999.00        1.0000 0.0000        62.510        0.0000       0.97000 2.7700        1.0000        1.2000        31.100 0.0000        9.9000       0.32000        13.200 3.7400      /  
16118 'PSS2B'  2  1   0       3    0         5   1   8   8   0   8   0   8   0.81  1.0  0.5  0.1  20.0  0.1  0.02  0.1  0.02  0.25  0.02   999     -999    999     -999     0.1     -0.1  /
16118 'GGOV1'  2  1    1     0.06  0.1   0.05   -0.05  2.5   1.0   0.0   1     1.0  0.15 0.1  1.2   0.2   0.5 0.0 0.0  3.0    2.0    0.67    1     0.0 0.3    -0.3   0.0  99.0 10.0 0.1 58.588  0.0 4.0 5.0 99.  -99. /
16118 'COMP'   2   -0.07  /

/ Stage 5 Project Data Update Package
/ Created by PGSC for P2158
/ on 2020-02-19

557147 'USRMDL' G2 'GENTPJU1' 1 1 0 16 6 1  7.7  0.039  0.55  0.081  5.4  0.0  1.85  1.76  0.23  0.42  0.175  0.175  0.13  0.0792  0.7214 0.0 /Generator
557147 'ESST4B' G2  0.0  3.56  3.56  1.00  -0.80  0.01  1.00  0.0  1.00  -0.8  0.0  5.62  0.0  7.03  0.15  0.0  0.0 / Exciter
557147 'PSS2A'  G2  1  0  3  0  5  1  2.0  2.0  0.0  2.0  0.0  2.0  0.185  1.0  0.5  0.1  10.0  0.15  0.03  0.15  0.03  0.1  -0.1 / Stabilizer
557147 'GGOV1'  G2  1  1  0.075  1.0  0.05  -0.05  0.5  0.070  0.0  1.0  1.0  0.15  0.7  1.5   0.20  0.5  0.0  0.0  3.0  2.0  0.67  1.0  0.0  1.0  -1.0  0.0  99.0  10.0  0.1  218.0  0.0  4.0  5.0  99.0 -99.0 / Governor

/
/===================================================================
/             Stage 2 Project Data Update Package
/             P2214 - ATCO Rycroft 730 Battery DER 
/            Created by Mariya Babiy- ATCO Electric
/ ===================================================================   
/ BESS1 generator model
557101 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4 0 0.20000E-01 10.000 0.90000 0.40000 1.100 1.2000 0.00100 0.00010 -1.2000 0.20000E-01 0.0000 999.90 -999.90 1.0000 /
557101 'USRMDL' 1 'REECCU1' 102 0 5 45 7 6 0 0 0 0 0 -5.0 5.000 0.02 -0.12 0.12 6.0000 1.2000 -1.200 1.0000 0.02000 1.2000 -1.20000 1.15 0.75 0 0 0 0 0.00000 500.0000 -500.000 0.95 -0.95 1.2 0.0000 0 1.2 .11000 1.2 0.82000 1.20 1.3300 1.2000 0.0000 1.2000 0.5000 1.2000 .8000 1.200 1.2000 1.200 7200.0000 0.5 1.0000 0.0000 /
557101 'REPCA1' 1 0 0 0 0 0 0 1 0.20000E-01 1 20.0000 0.0000 0.00 0.0000 0.0000 0.0000 0.0000 1 -1 -0.00 0.00 1.00 -1.00 1.0000 20.0 0.02 -0.01 0.01 1.00 -1.00 0.858 -0.858 0.000 125.000 125.0000 /

/
/
/ Item 89
/ Dynamic model data in PTI PSS/E format for DOW Chemical G201, validated by Powertech January 2020
/                                            I    T'do    T"do    T'qo    T"qo   H     D     Xd     Xq    X'd     X'q      X"d   X"q   Xl     S1.0   S1.2   Kis
454 'USRMDL'  G2  'GENTPJU1' 1, 1, 0, 16, 6, 1    4.7     0.05    0.33    0.05   4.97  0.0   2.346   2.1   0.42    0.728    0.3   0.3   0.26   0.11   0.35   0.08 /DOW G201
/
/             I    TR    KPR   KIR   VRMAX  VRMIN   TA    KPM   KIM    VMMAX   VMMIN   KG    KP     KI   VBMAX   KC   XL   THETAP /	
454 'ESST4B'  G2   0.0   3.0   1.0   1.0    -0.8    0.01  1     0.0    1.      -0.8    0.0   6.8    0.0  8.5     0.1  0    0      /DOW G201
/
454  'COMP'   G2   -0.05 /DOW G201
/
/ PSS2A                ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,  T2,   T3,  T4,   VSTMAX,  VSTMIN / 
454 'PSS2A'	 G2  	   1     0        3     0        5	1  5.0	5.0  0.0 5.0  0.0  5.0 	0.50  1.0  0.5  0.1  4    0.2   0.02  0.2  0.02  0.1      -0.1 /
/                  Rsel Flag   R       Tpele  maxerr minerr  Kpgov Kigov Kdgov Tdgov  Vmax Vmin  Tact  Kturb  Wfnl   Tb   Tc  Teng  Tfload Kpload  Kiload  Ldref  Dm   Ropen  Rclose Kimw Aset Ka   Ta  Trate  db  Tsa  Tsab Rup  Rdown
454 'GGOV1'    G2  1    1      0.05    0.1    0.05   -0.05   3.5   1     0.0   1.0    1.0  0.15  0.5   1.5    0.155  0.5  0.0  0.0  3.0    2.0     0.67    1.0    0.5  0.1    -0.1   0.0  99.0 10.0 0.1 100.0  0.0 4.0  5.0  99.  -99. / Power feedback
/
/
/Item 76
/ Balzac ST: Unit 202
/ Prepared by Kestrel Power Engineering  22-Oct-2019
4290 'USRMDL' 3  'GENTPJU1' 1 1 0 16 6 1 4.940 0.046 0.000 0.128 6.450 0.000 2.150 1.239 0.340 1.239 0.250 0.250 0.118 0.110 0.350 0.1000 / 
4290 'AC8B'   3  0.020 20.700 5.500 2.100 0.030 24.5 -24.5 1.000 0.020 24.5 -24.5 0.100 1.500 1.000 0.900 99.000 0.000 5.224 0.000 6.965 0.280 / 
4290 'PSS2A'  3  1 0 3 0 5 1 15.000 15.000 0.0085 15.000 0.000 15.000 1.16 1.000 0.500 0.100 20.000 0.300 0.030 0.300 0.030 0.050 -0.050 / 
4290 'WSIEG1' 3  0 0 20.800 0.000 0.000 0.100 0.055 -0.055 1.000 0.000 0.300 1.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.250 0.21 0.500 0.42 0.750 0.63 1.000 0.85 0.000 / 
/
/
/ Item 84
/ Dynamic Model Data in PTI PSS/E Format for Dapp Power generator model validated by Powertech in November 2019
/ No PSS Model in this unit
/   'USRMDL', ID, 'GENTPJU1',               T'do  T''do  T'qo  T''qo   H    D     Xd     Xq     X'd    X'q    X''d    X''q    Xl   S(1.0)  S(1.2)  Kis /
14 'USRMDL'    1 'GENTPJU1' 1 1 0 16 6 1    3.6   0.02   2.0   0.02    3   0.0   1.83   1.83    0.23   0.5    0.13    0.13   0.15  0.1395  0.3571  0.0 /
/                 ID   TR    KPR   KIR  KDR   TDR  VRMAX   VRMIN   KPA    KIA    VAMAX  VAMIN   KP    KL  KF1  KF2  KF3   TF3  KC    KD    KE   TE   VFEMAX   VEMIN     E1    S(E1)   E2    S(E2)  /
14  'AC7B'     1    0      2    20   0     0    5.79    -5.79  65.36  59.69    1.0   -0.95  4.96   10 0.212   0    0    1   0.18  0.02   1   1.1   6.9       0       6.3   0.44    3.02  0.075  /
/                         K      T1   T2   T3    Uo    Uc    Pmax   Pmin   T4  K1  K2  T5  K3   K4   T6  K5  K6  T7  K7  K8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK /
14 'WSIEG1'    1    0 0   14.0   0.0  0.0  0.1   0.3   -0.3  0.853  0.0    2   1.0 0.0 0   0.0  0.0  0   0.0 0.0 0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0 / 


/Item 60
/ Sundance: Unit 4
/ Prepared by Kestrel Power Engineering  30-Jan-2020
342 'GENROU'  4 ,4.600,0.020,0.410,0.020,3.210,0.000,2.02,1.800,0.364,0.520,0.300,0.160,0.044,0.200 / 
342 'ESST1A'  4 ,1,1,0.000,99.000,-99.000,0.568,5.680,1.000,1.000,700.000,0.000,8.19,-7.35,8.19,-7.35,0.224,0.000,1.000,15.000,5.665 / 
342 'PSS2A'   4 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.56,1.000,1.000,0.200,10.000,0.110,0.020,0.110,0.020,0.050,-0.050 / 
342 'WSIEG1'  4 ,0,0,21.000,0.100,0.000,0.100,0.0853,-0.038,1.000,0.000,0.100,0.275,0.000,3.000,0.417,0.000,0.256,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.0023,0.000,0.000,1.000,0.90,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / 
/

/ Ietm 82
/ Sundance: Unit 6, Prepared by Kestrel Power Engineering  31-Jan-2020
350 'GENROU'  6  3.850 0.025 0.410 0.025 2.300 0.000 1.995 1.985 0.307 0.409 0.205 0.174 0.044 0.200 / 
350 'ESST1A'  6  1 1 0.000 0.124 -0.118 0.500 1.499 0.000 0.000 200.000 0.000 7.119 -6.793 7.119 -6.793 0.176 0.000 1.000 40.000 4.482 / 
350 'PSS2A'   6  1 0 3 0 5 1 10.000 10.000 0.000 10.000 0.000 10.000 2.174 1.000 0.500 0.100 7.500 0.120 0.020 0.120 0.020 0.050 -0.050 / 
350 'WSIEG1'  6  0 0 25.000 0.100 0.000 0.100 0.085 -0.085 1.000 0.000 0.100 0.300 0.000 2.500 0.320 0.000 0.256 0.380 0.000 0.000 0.000 0.000 0.001 0.000 0.000 0.000 0.000 0.250 0.224 0.500 0.448 0.750 0.672 1.000 0.896 0.000 /  
/
/
/ Item 90
/ Syncrude G20, Validated by Powertech Labs in January 2018
/
/GENERATOR                                       T'do   T"do   T'qo   T"qo    H      D    Xd     Xq     X'd     X'q     X"d      X"q     Xl       S1.0    S1.2    Kis
18207 'USRMDL' 1 'GENTPJU1' 1, 1, 0, 16, 6, 1    4.3    0.018  0.46   0.018   6.5    0.0  1.72   1.5    0.26    0.45    0.23     0.23    0.17     0.06    0.201   0.0   /
/
/EXCITER         I    TR   KVP   KVI   VIMAX   TA   TB1   TC1   TB2   TC2   VRMAX   VRMIN    KF    TF   TF1   TF2   FBF   KIP    KII    TP    VFMAX    VFMIN     KH   KE   TE   KC   KD   E1    SE1   E2   SE2   Flimf/
18207 'REXSYS'   1    0.0  25.0  25.0  999.0   0.0  0.0   0.0   0.0   0.0   8.0     0.0      0.0   1.0  0.0   0.0   1.0   25.2   62.9   0.0   99       -99       1.0  1.0  0.4  0.1  0.0  4.9   0.3   6.6  0.8   1.0 /
/
/LINE DROP COMPENSATION
18207 'COMP'   1  0.00  /
/
/PSS           I  IC1 REMBUS1 IC2  REMBUS2   M   N   Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2     Ks3  T8   T9   Ks1   T1    T2    T3   T4     Vstmax  Vstmin 
18207 'PSS2A'  1  1   0       3    0         5   1   5   5   0   5   0   5   0.3846  1.0  0.5  0.1  10.0  0.2   0.02  0.1  0.017  0.1     -0.1  /
/
/GOVERNOR          Rsel Flag  R     Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact  Kturb   Wfnl    Tb   Tc   Teng  Tfload  Kpload Kiload  Ldref Dm   Ropen  Rclose Kimw Aset Ka    Ta  Trate  db      Tsa  Tsb  Rup  Rdown
18207 'GGOV1'  1   1    1     0.043 2.5    0.05   -0.05  10    4.5    0.0   1.0   1.0  0.1   0.4   2.2     0.132   0.5  0.0  0.0   3.0     1.0    0.3     1     0.0  0.1    -0.1   0.0  0.01 10.0  0.1 102.8  0.0004  12.0 15.0 99.  -99. /
/
/
/ Item 68 and 85
/ Dynamic Model Data in PTI PSS/E Format for Syncrude Syncrude G1 baseline testing by Powertech in Nov. 2019
/GENTPJU1                                       T'do  T"do   T'qo   T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q     Xl      S1.0    S1.2    Kis
19209  'USRMDL' G1 'GENTPJU1' 1, 1, 0, 16, 6, 1  5.139 0.033  0.328  0.077   1.75   0.0    2.05   1.799    0.36    0.593   0.22   0.237   0.194    0.13    0.3     0.08   / 

/                    TR,  KPR,  KIR,  VRMAX, VRMIN,  TA,  KPM,  KIM,  VMMAX,  VMMIN, KG,  KP,  KI,  VBMAX,  KC,  XL,  THETAP /	
19209 'ESST4B'   G1   0.0  1.6   0.2     1    -0.87   0.0  4.5   0.0   1.0     -0.87  0.0  11.3 0.0  14.1    0.1  0.0  0.0 / 
/
19209 'COMP'   G1   -0.03  /   	
/
/ PSS2A                ICS1, REMBUS1, ICS2, REMBUS2, M,	N,  Tw1, Tw2, T6,  Tw3, Tw4, T7,  KS2,  KS3, T8,  T9,  KS1,  T1,   T2,   T3,    T4,    VSTMAX,  VSTMIN / 
19209 'PSS2A'	 G1	   1     0        3     0        5  1   8.0  8.0  0.0  8.0  0.0  8.0  2.286 1.0  0.5  0.1  13.0  0.06  0.02  0.06   0.02     0.1      -0.1 / 
/                         K      T1   T2   T3    Uo    Uc    Pmax   Pmin   T4  K1  K2  T5  K3   K4   T6  K5  K6  T7  K7  K8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK /
19209 'WSIEG1' G1    0 0   15.9   0.0  0.0  0.1   0.3   -0.3  0.78   0.0    6   1.0 0.0 0   0.0  0.0  0   0.0 0.0 0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0 /
/
/
/ Item 86
/ Dynamic Model Data in PTI PSS/E Format for Syncrude Syncrude G2 baseline testing by Powertech in Dec. 2019
/GENTPJU1                                        T'do  T"do   T'qo   T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q     Xl      S1.0    S1.2    Kis
18209  'USRMDL' G2 'GENTPJU1' 1, 1, 0, 16, 6, 1  4.768 0.033  0.328  0.077   1.75   0.0    2.05   1.799    0.36    0.593   0.22   0.237   0.194    0.13    0.3     0.08   / 

/                     TR,  KPR,  KIR,  VRMAX, VRMIN,  TA,  KPM,  KIM,  VMMAX,  VMMIN, KG,  KP,  KI,  VBMAX,  KC,  XL,  THETAP /	
18209 'ESST4B'   G2   0.0  1.6   0.2     1    -0.87   0.0  4.5   0.0   1.0     -0.87  0.0  11.3 0.0  14.1    0.1  0.0  0.0 / 
/
18209 'COMP'   G2   -0.03  /   	
/
/ PSS2A              ICS1, REMBUS1, ICS2, REMBUS2, M, N,  Tw1, Tw2, T6,  Tw3, Tw4, T7,  KS2,  KS3, T8,  T9,  KS1,  T1,   T2,   T3,    T4,    VSTMAX,  VSTMIN / 
18209 'PSS2A'   G2   1     0        3     0        5  1   8.0  8.0  0.0  8.0  0.0  8.0  2.286 1.0  0.5  0.1  13.0  0.06  0.02  0.06   0.02     0.1      -0.1 / 
/                          K      T1   T2   T3    Uo    Uc    Pmax   Pmin   T4  K1  K2  T5  K3   K4   T6  K5  K6  T7  K7  K8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK /
18209 'WSIEG1' G2    0 0   15.9   0.0  0.0  0.1   0.3   -0.3  0.78   0.0    11  1.0 0.0 0   0.0  0.0  0   0.0 0.0 0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0 /
/
/
/ Item 30
/ Dynamic Model Data in PTI PSS/E Format for Syncrude revalidated by Powertech in Dec 2019
/GENTPJU1                                       T'do  T"do   T'qo   T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q     Xl      S1.0    S1.2    Kis
17210  'USRMDL' G4 'GENTPJU1' 1, 1, 0, 16, 6, 1  5.209 0.033  0.328  0.077   1.75   0.0    2.05   1.799    0.36    0.593   0.22   0.237   0.194    0.13    0.3     0.08   / Syncrude G4 - Dec 2019
/                    TR,  KPR,  KIR,  VRMAX, VRMIN,  TA,  KPM,  KIM,  VMMAX,  VMMIN, KG,  KP,  KI,  VBMAX,  KC,  XL,  THETAP /	
17210 'ESST4B'  G4   0.0  1.6   0.2     1    -0.87   0.0  4.5   0.0   1.0     -0.87  0.0  11.3 0.0  14.1    0.1  0.0  0.0 / Syncrude G4 - Dec 2019
/
17210 'COMP'    G4   -0.03  /   Syncrude G2 - Dec 2019	
/ PSS2A                ICS1, REMBUS1, ICS2, REMBUS2, M,	N,  Tw1, Tw2, T6,  Tw3, Tw4, T7,  KS2,  KS3, T8,  T9,  KS1,  T1,   T2,   T3,    T4,    VSTMAX,  VSTMIN / 
17210 'PSS2A'	G4	   1     0        3     0        5  1   5.0  5.0  0.0  5.0  0.0  5.0  1.428 1.0  0.5  0.1  5.0  0.08  0.02  0.08   0.02     0.1      -0.1 / Syncrude G4 - Dec 2019
/                         K       T1   T2   T3    Uo    Uc    Pmax   Pmin   T4   K1  K2  T5  K3   K4   T6  K5  K6  T7  K7  K8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK /
17210 'WSIEG1'  G4    0 0   15.9    0.0  0.0  0.1   0.3   -0.3  0.78    0.0    3   1.0 0.0 0   0.0  0.0  0   0.0 0.0 0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0 / Syncrude G4 - Dec 2019
/

/ Item 69
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G6 revalidated by Powertech in Feb 2020
/GENTPJU1                                       T'do  T"do   T'qo   T"qo    H     D      Xd      Xq     X'd     X'q     X"d     X"q     Xl      S1.0    S1.2    Kis
19210  'USRMDL' G6 'GENTPJU1' 1, 1, 0, 16, 6, 1  7.2   0.033  0.346  0.073   2.6   0.0    2.24   2.11    0.319   0.654   0.222   0.222   0.189    0.1    0.2     0.08
/                    TR,  KPR,  KIR,  VRMAX, VRMIN, TA,  KPM,  KIM,  VMMAX,  VMMIN, KG,  KP,   KI,  VBMAX,   KC,  XL,  THETAP /	
19210 'ESST4B'   G6   0.0  8     1     1      -0.87  0.0  1.0   0.0    1      -0.87  0.0  11.1  0.0   13.88  0.11  0.0  0.0 /
/
19210 'COMP'   G6   -0.03  /
/ PSS2A               ICS1,  REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,   T2,    T3,    T4,   VSTMAX,  VSTMIN / 
19210 'PSS2A'	  G6  	1      0        3      0     5  1  10.0 10.0 0.0  10  0.0  10  1.923  1.0  0.5  0.1  15  0.097 0.02  0.097   0.02     0.1     -0.1 / 
/                  Rsel Flag     R   Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl   Tb   Tc   Teng  Tfload Kpload  Kiload Ldref   Dm  Ropen  Rclose Kimw  Aset  Ka   Ta  Trate   db  Tsa Tsab Rup  Rdown
19210 'GGOV1'   G6   1   0     0.0473  0.2   0.05   -0.05  12.5  2.1    0.0   1.0  1.2  0.0    0.1  1.2   0.2     1   0.0   0.0    0.3    1.0    3.3    1.0   0.0   0.1  -0.1     0.0  99.0  10.0 0.1    0   0.0  4.0  5.0  99. -99. / 
/
/ Item 77
/ Balzac: Unit GT201A, 
/ Prepared by Kestrel Power Engineering  6-Dec-2019
3290  'GENROU'  1  8.860 0.050 2.900 0.050 1.176 0.000 2.327 2.150 0.242 0.350 0.213 0.120 0.109 0.488 / 
3290  'AC8B'    1  0.010 120.000 24.000 76.000 0.080 57.634 0.000 0.450 0.000 57.634 0.000 0.670 1.600 1.000 1.620 35.714 0.000 6.930 0.050 9.240 0.300 / 
3290  'PSS2B'   1  1 0 3 0 5 1 7.000 7.000 0.000 7.000 0.000 7.000 2.976 1.000 0.500 0.100 6.000 0.150 0.030 0.150 0.030 0.150 0.030 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
3290  'USRMDL'  1  'GGOV1DU' 5 0 2 35 10 22  1 0 0.050 1.000 0.025 -0.025 10.000 8.400 0.000 0.050 1.000 0.150 0.875 3.000 0.170 0.500 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.025 -0.025 0.000 10.000 10.000 0.100 50.337 0.000 4.000 5.000 99.000 -99.000 0.001 0.000 / 
/
/
/ Item 78
/ Balzac: Unit GT201B
/ Prepared by Kestrel Power Engineering  6-Dec-2019
4290 'GENROU' 2  8.860 0.050 2.900 0.050 1.176 0.000 2.327 2.150 0.242 0.350 0.213 0.120 0.109 0.488 / 
4290 'AC8B'   2  0.010 120.000 24.000 76.000 0.080 57.634 0.000 0.450 0.000 57.634 0.000 0.670 1.600 1.000 1.620 35.714 0.000 6.930 0.050 9.240 0.300 / 
4290 'PSS2B'  2  1 0 3 0 5 1 7.000 7.000 0.000 7.000 0.000 7.000 2.976 1.000 0.500 0.100 6.000 0.150 0.030 0.150 0.030 0.150 0.030 2.000 -2.000 2.000 -2.000 0.050 -0.050 / 
4290 'USRMDL' 2  'GGOV1DU' 5 0 2 35 10 22  1 0 0.050 1.000 0.025 -0.025 10.000 8.400 0.000 0.050 1.000 0.150 0.875 3.000 0.170 0.500 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.025 -0.025 0.000 10.000 10.000 0.100 50.337 0.000 4.000 5.000 99.000 -99.000 0.001 0.000 / 
/
/
/ Item 81
/ Poplar Hill: Unit 1
/ Prepared by Kestrel Power Engineering  07-Apr-2020
/ 
/ 
16118  'USRMDL'  1  'GENTPJU1' 1 1 0 16 6 1 7.500 0.050 0.780 0.034 1.900 0.000 2.393 2.159 0.250 0.270 0.162 0.162 0.122 0.133 0.687 0.0000 / 
16118 'AC8B'  1  0.010 60.000 30.000 30.000 0.100 999 -999 3.500 0.010 27.5 -22.4 0.100 1.500 1.000 0.700 29.8 0.000 3.750 0.500 5.000 0.660 / 
16118 'PSS2B'  1  1 0 3 0 5 1 8.000 8.000 0.000 8.000 0.000 8.000 2.110 1.000 0.500 0.100 2.000 0.100 0.020 0.100 0.020 0.250 0.020 999.000 -999.000 999.000 -999.000 0.100 -0.100 / 
16118  'USRMDL'  1  'GGOV1DU' 5 0 2 35 10 22  1 1 0.05 0.100 0.050 -0.050 10.000 2.000 0.000 1.000 1.000 0.150 0.050 1.379 0.275 0.250 0.000 0.000 3.000 2.000 0.670 1.000 0.000 0.300 -0.300 0.000 99.000 10.000 0.100 48.000 0.000 4.000 5.000 99.000 -99.000 0.000 0.000 / 
/
/ Item 83
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G21 generator model validated by Powertech in Sep 2019
/
/   'USRMDL', ID, 'GENTPJU1',               T'do  T''do  T'qo  T''qo   H      D     Xd     Xq     X'd      X'q    X''d    X''q    Xl   S(1.0)  S(1.2)  Kis/
18206 'USRMDL' 2 'GENTPJU1' 1 1 0 16 6 1    5.3   0.02   0.57  0.081  5.779  0.0   2.06   1.96    0.25    0.445   0.14    0.14  0.125  0.0731  0.3945  0.0 /
/                 ID   TR    KPR   KIR  KDR   TDR  VRMAX   VRMIN   KPA    KIA    VAMAX  VAMIN   KP    KL  KF1  KF2  KF3   TF3  KC    KD    KE   TE   VFEMAX   VEMIN     E1    S(E1)   E2    S(E2)  /
18206  'AC7B'   2    0     40    60   0     0    12.54    0     4.02   3.55     1    -0.99  20.18   99   0    1    0     1   0.21  1.26   1   1.2   99       0       6.41   0.48    8.54  0.84  /
/              ID  ICS1 REMBUS1 ICS2 REMBUS2 M  N  Tw1 Tw2  T6  Tw3  Tw4  T7   Ks2    Ks3   T8   T9    Ks1   T1   T2    T3   T4   T10   T11   VS1MAX  VS1MIN  VS2MAX  VS2MIN  VSTMAX  VSTMIN  /
18206 'PSS2B'  2   1    0       3    0       5  1  2   2    0   2    0    2   0.17304  1    0.5  0.1   30   0.15  0.03  0.1  0.02  0     0     0.1      0      1.5      0       0.1     -0.1   /
/ GGOV1       ID  Rsel Flag    R     Tpele  maxerr  minerr   Kpgov  Kigov  Kdgov  Tdgov Vmax   Vmin   Tact   Kturb    Wfnl    Tb    Tc    Teng   Tfload  Kpload  Kiload   Ldref  Dm   Ropen   Rclose    Kimw   Aset   Ka    Ta    Trate  db   Tsa  Tsb  Rup  Rdown
18206 'GGOV1' 2   1    1     0.051   2.5     0.05   -0.05     10     1.1   0.00    1     1.0    0.15   0.4   1.5068   0.2026   0.1   0.0   0.0     3      3.3       1      1     0.0   0.1     -0.1      0      99   10.0  0.1     0.0   0.0  12   15   99.0 -99.0 /
/
/

/ P1186 Stage 5- Thickwood Statcom Dynamic Model 2020-06-02 
/
'SVCPLUS' 'USRFCT'  'SVSMO3U2' 21 1   20  44  6  27
        1605   1   0   0     
        10605    "1"             
        0    0    0   0    0    0    0   0    0   0   0  0  0  0 	  
        0.0  0.00    0.0073   8.93   893  1.0   -1.0   0.0045    
        1.0   0.00   0.00    0.1    0.0    200.0  0.0   0.1   -0.1
        1.0	  0.3    0.3     2.0    2.0    1.4    0.0000   2.
        1.15  0.975	 0.005   0.002	0.0	   0.0    0.0	0.0   0.0  0.0
        0.0    0.0   0.004   0.016    0.008    0.994  -0.25	 0.02  100.0/ 

/ Project 1240-1 Corrected Dynamic Data Provided by Karim Sharbaafi
/ Suggested data exciter model is changed. 2020-06-08

18444 'GENROU' G1 9.159 0.092 1.1832 0.046 1.2 0 2.037 1.148 0.208 1.148 0.196 0.1234 0.05 0.18/ 
18444 'AC8B'   G1 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 / 
18444 'GGOV1 ' G1  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 

18444 'GENROU' G2 9.159 0.092 1.1832 0.046 1.2 0 2.037 1.148 0.208 1.148 0.196 0.1234 0.05 0.18/ 
18444 'AC8B'   G2 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 / 
18444 'GGOV1 ' G2  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 

/ 2021-22 WP OPBC Dynamics Update 2021-01-26

/ Stage 2 PDUP for Project 1932 - East Strathmore Solar Project
/ Created by Feng Chen and Raymond Lei at CF POWER LTD on Sept. 26, 2017
552340 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3
0.02 0.02 0.4 0.9 1.11 1.5 1.5 10.0 0.02 /
552340 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4
2340 0 1 0
0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05
1.7 1.11 1.11 20.1/
552340 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1
0.16 0.38 0.59 0.85 1 /
552340 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1
1
5 1000 10 900 15 850 20 800 25 700
30 600 35 700 0 0 0 0 0 0 /

/ Stage 2 PDUP for Project 1959 Fortis Conrad 135S DER Solar 2
/ *********************** Solar generic model (WECC Approved) ***************************/ 
553291 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
553291 'USRMDL' G2 'REECBU1' 102 0 5 25 6 4 0 0 1 0 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 /
/2021-07-05 due to small signal instability PKK modified to power factor control mote
/
/ Stage 3 PDUP for Project 2032
/ Created by Teshmont Consultants LP for P2032 - Cascade Combined Cycle
/ This IDEV file is dependent on the completion of P2032 
/ *****-*****-*****-***** P2032 Cascade Combined Cycle  ***** Area 29  *****  542MVA  @ 22.0kV --  Combined Cycle Gas Turbine  *****  Project P2032 at Stage 3
557014 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 5.8470 0.35000E-01 2.5000 0.15000 6.103 0.0000 1.556 1.478 0.197 0.49 0.174 0.174 0.132 0.17900 0.81800 0.014 / 1047S - Generator
557014 'ST6B' G1 1 0.12000E-01 37.230 7.4500 0.0000 1.0000 6.2050 -4.9640 1.0000 1.0000 1.0000 30.000 3.6930 6.2050 -4.9640 1.0000 0.20000E-01 / 1047S - Exciter
557014 'WSIEG1' G1 0 0 20 0.1 0.0 0.05 1.0 -1.0 1.0 0.0 1.0 0.67 0.0 450.0 0.066 0.0 0.0 0.0 0.0 4.1 0.264 0.0 0 0 0 0 0 1 1 0 0 0 0 0 0 0 / 1047S - Governor
557014 'PSS2B' G1 1 0 3 0 5 1 10.000 10.000 0.0000 10.000 0.0000 10.000 0.81000 1.0000 0.60000 0.12000 10.000 0.5000 0.5000E-01 0.5000 0.5000E-01 0.5000 2.0000 0.50000 -0.50000 2.0000 -2.0000 0.50000E-01 -0.50000E-01 / 1047S - Stabilizer
/
558014 'USRMDL' G2 'GENTPJU1' 1 1 0 16 6 1 5.8470 0.35000E-01 2.5000 0.15000 6.103 0.0000 1.556 1.478 0.197 0.49 0.174 0.174 0.132 0.17900 0.81800 0.014 / 1047S -  Generator
558014 'ST6B' G2 1 0.12000E-01 37.230 7.4500 0.0000 1.0000 6.2050 -4.9640 1.0000 1.0000 1.0000 30.000 3.6930 6.2050 -4.9640 1.0000 0.20000E-01 / 1047S - Exciter
558014 'WSIEG1' G2 0 0 20 0.1 0.0 0.05 1.0 -1.0 1.0 0.0 1.0 0.67 0.0 450.0 0.066 0.0 0.0 0.0 0.0 4.1 0.264 0.0 0 0 0 0 0 1 1 0 0 0 0 0 0 0 / 1047S - Governor
558014 'PSS2B' G2 1 0 3 0 5 1 10.000 10.000 0.0000 10.000 0.0000 10.000 0.81000 1.0000 0.60000 0.12000 10.000 0.5000 0.5000E-01 0.5000 0.5000E-01 0.5000 2.0000 0.50000 -0.50000 2.0000 -2.0000 0.50000E-01 -0.50000E-01 / 1047S - Stabilizer
/
/

/ Stage 5 PDUP for Project 2198 - TransAlta Summerview 2 Battery Storage 
/ Created by Behrad Biklikli at BBA on 2020-03-27
 61336 'USRMDL' B1 'REGCAU1'  101   1    1   14    3    4      1
         0.20000E-01   10.000      0.90000      0.50000       1.2200
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01
         0.70000       9999.0      -9999.0       1.0000      /
  61336 'USRMDL' B1 'REECBU1'  102    0    5    25   6   4
          0          0       1       1       0
         0.80000          1.2000         0.10000E-01    -0.50000E-01     0.50000E-01
          5.0000          1.0500         -1.0500          1.0000         0.10000E-01
         0.48400        -0.32800          1.1000         0.90000          0.0000
         0.10000          0.125          14.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.3000         0.20000E-01   /
  61336 'USRMDL' B1 'REPCAU1'  107   0    7    27   7   9
         4336           0           0    '0 '        1       1       1
         0.20000E-01      18.000          5.0000          0.0000         0.15000
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000          0.0000          0.0000         0.48400         -0.32800
         0.10000         0.50000E-01     0.25000         0.10000E-01    -0.10000E-01
          999.00         -999.00          1.0000          0.0000         0.15000
          20.000          0.0000      /
	   
/ Stage 3 PDUP for Project 2212 - BHEC-RES Alberta LP Rattlesnake Ridge Wind Power Project 
60873 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.0036 10 0.2 0.1 0.9  0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G1 - Generator/Converter
60873 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 0 0 0 0 0.9 1.12 0.001 -9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.4342 -0.2947 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G1 - /Electrical Control
60873 'USRMDL' G1 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G1 - Drive Train 
/60873 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 /1 0.1 0.02 25 0 / G1 - Plant Control
/

/ Stage 2 PDUP for Project 1918 - Fortis Conrad 135S DER Solar 
/ Solar generic model (WECC Approved) 
/2021-07-05 PKK correction to PQ control mode, original data causes small signal stability issues
554291 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
554291 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 0 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 / 

/ Stage 2 PDUP for Project 1870 - Fortis Alberta Stavely 349S DG
/ ***** P1870: 9.25 MW Syns Gas generation (G1) Stavely 349S **** November 28, 2016
// Cloned*-*****-*****-***** Millennium 3  ***** Area 59  *****  76.471MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested on 2012-13??
2004  'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
2004  'ESST4B' G1 , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
2004  'WSIEG1' G1 , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 /

/ ***** P1870: 9.25 MW PV generation (G2) Stavely 349S **** November 28, 2016
2004 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
2004 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4
0 0 1 0 
0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000
0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01
0.50000E-01 1.7000 1.1100 1.1100 9.5/ Electric control
2004 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
2004 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 
0 
5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile 


/ Stage 2 PDUP for Project 1851 - Fortis Alberta Monarch 492S DG
/ ***** P1851: 11.8 MW Syns Gas generation (G1) Monarch 492S **** November 28, 2016
// Cloned*-*****-*****-***** Millennium 3  ***** Area 59  *****  76.471MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested on 2012-13??
2005  'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
2005  'ESST4B' G1 , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
2005  'WSIEG1' G1 , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 

/ ***** P1851: 11.8 MW PV generation (G2) Monarch 492S **** November 28, 2016
2005 'USRMDL' G2 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
2005 'USRMDL' G2 'PVEU1' 102 0 4 24 10 4
0 0 1 0 
0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000
0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01
0.50000E-01 1.7000 1.1100 1.1100 12.0/ Electric control
2005 'USRMDL' G2 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
2005 'USRMDL' G2 'IRRADU1' 104 0 1 20 0 1 
0 
5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile


/ Stage 2 PDUP for Project 1850 - Fortis Coaldale 254S PV
/ ***** P1850: 11 MW Syns Gas generation (G2) **** June 23, 2017
554691 'USRMDL' G2 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
554691 'ESST4B' G2 , 0.08, 80.000, 20.000, 7.58, -6.80, 0.08, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
554691 'WSIEG1' G2 , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 11.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 

/ ***** P1850: 11 MW PV generation (G3) **** June 23, 2017
554691 'USRMDL' G3 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554691 'USRMDL' G3 'PVEU1' 102 0 4 24 10 4
0 0 1 0 
0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000
0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01
0.50000E-01 1.7000 1.1100 1.1100 11.0/ Electric control
554691 'USRMDL' G3 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554691 'USRMDL' G3 'IRRADU1' 104 0 1 20 0 1 
0 
5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ Stage 2 PDUP for Project 1831 - Fortis Alberta 255S Vulcan Solar Farm 
/ ***** P1831: 22 MW solar generation (G1) at Vulcan 255S (bus# 4244) **** November 28, 2016
4244 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
4244 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4
0 0 1 0 
0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000
0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01
0.50000E-01 1.7000 1.1100 1.1100 22.0/ Electric control
4244 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
4244 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 
0 
5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile

/ Stage 2 PDUP for Project 2241 - BluEarth Burdett
558269 'USRMDL' G1  'REGCAU1'  101 1 1 14 3 4   1   0.02  0.5  0.8   0.790  1.000   2.00   1.00    0     -2.000   0.02    0     2.0   -2.0     1     /
558269 'USRMDL' G1  'REECBU1'  102 0 5 25 6 4   0    0     1     0     1     0.8     1.2   0.02   -0.1    0.1     1.8     1     -1     0     0.02     1     -1     1.2     -1.2     1     5     1    5     0.02     1.000    -1.000     1.000     -1.000     1.000     0.025     /
/

/ Stage 2 PDUP for Project 2231 - Fortis Alberta Ponoka 331S DER Solar 
/ ***** P2231: 4.6 MW PV generation (G1) Ponoka 331S**** July 25, 2019
4090 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 
0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 
9999.0 -9999.0 1.0000 / Inverter
4090 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0
-0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360
-0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000
-99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
4090 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01
18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000
-0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00
0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller

///
/ These Section added on May 05, 2021 for LTP case preparations. 

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/Dynamic Data 
/ P2250: 16 MW DER Solar (G2) at Empress 394S (Feeder: 394S-427LS)
557016 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 
       1 
	   0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 
	   -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
557016 'USRMDL' G2 'REECBU1' 102 0 5 25 6 4 
        0 0 1 1 0 
		-99.000 99.000 0.0000      -0.50000E-01 0.50000E-01 0.0000 1.0500 
		-1.0500 0.0000 0.50000E-01 0.43600      -0.43600    1.1000 0.90000 
		0.0000 0.10000 0.0000      40.000       0.20000E-01 99.000 -99.000 
		1.0000 0.0000  1.8200      0.20000E-01 /
557016 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 
       0 0 0 '0 ' 0 0 0 
       0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 
	   0.0000 0.20000E-01 0.10000 -0.10000 0.0000 0.0000 0.43600 -0.4360
	   0.10000 0.50000E-01 0.25000 0.0000 0.0000 999.00 -999.00 
	   999.00 -999.00 0.10000 20.000 0.0000 /
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.

/Dynamic Data 
/ P2249: 22.5 MW DER Solar (G1) at Empress 394S (Feeder: 394S-426LN)
557316 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 
       1 
	   0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 
	   -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
557316 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 
        0 0 1 1 0 
		-99.000 99.000 0.0000      -0.50000E-01 0.50000E-01 0.0000 1.0500 
		-1.0500 0.0000 0.50000E-01 0.43600      -0.43600    1.1000 0.90000 
		0.0000 0.10000 0.0000      40.000       0.20000E-01 99.000 -99.000 
		1.0000 0.0000  1.8200      0.20000E-01 /
557316 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
       0 0 0 '0 ' 0 0 0 
       0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 
	   0.0000 0.20000E-01 0.10000 -0.10000 0.0000 0.0000 0.43600 -0.4360
	   0.10000 0.50000E-01 0.25000 0.0000 0.0000 999.00 -999.00 
	   999.00 -999.00 0.10000 20.000 0.0000 /
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
@! ===================================================================
@!   Stage 2 Project Data Update Package
@!   P2248 - ATCO Michichi 802S Drumheller Solar Corporation Project 
@!   Created by Viji Wijetilleke - ATCO Electric
@!
@!   Dynamic studies will consider the MW plant output as constant for the PV  
@!   component. Hence, the PANEL and IRRAD modules are not required.
@! =================================================================== 

@! PV component represented as G1 
 557448 'REGCA1' G1      1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01
          0.0000       999.00      -999.00      0.70000      /
 557448 'REECA1' G1
          0          1       0       0       0       1
         0.90000          1.1000         0.20000E-01    -0.10000         0.10000
          2.0000          1.1000         -1.1000          0.0000          0.0000
          0.0000          0.0000         0.20000E-01      0.0000          0.0000
          1.0500         0.95000         0.10000         0.10000          5.0000
          1.0000          0.0000          0.0000          999.00         -999.00
          1.0000          0.0000          1.0000         0.20000E-01     0.40000
         0.40000         0.60000         0.60000         0.80000         0.80000
          1.0000          1.0000         0.40000         0.40000         0.60000
         0.60000         0.80000         0.80000          1.0000          1.0000      /
 
@! Battery component represented as G2 
557448 'REGCA1' G2      1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01
          0.0000       999.00      -999.00      0.70000      /
557448 'REECA1' G2
          0          1       0       0       0       1
         0.90000          1.1000         0.20000E-01    -0.10000         0.10000
          2.0000          1.1000         -1.1000          0.0000          0.0000
          0.0000          0.0000         0.20000E-01      0.0000          0.0000
          1.0500         0.95000          0.0000          0.0000          0.0000
          0.0000          0.0000          0.0000          999.00         -999.00
          1.0000          0.0000          1.0000         0.20000E-01     0.40000
         0.40000         0.60000         0.60000         0.80000         0.80000
          1.0000          1.0000         0.40000         0.40000         0.60000
         0.60000         0.80000         0.80000          1.0000          1.0000      /  
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
@!
@! Stage 2 Project Data Update Package for Project P2239 - CMH 17
@! =============================================================
@!
@!
557709 'GENROU' 17 9.50 0.05 2.90 0.05 1.117 0.0 2.54 2.32 0.214 0.26 0.181 0.089 0.110 0.490 /
557709 'EX2000' 17 0 0 40 40 11.52 0 1.3909 1.15913  1 -1 27.28 10.0 1.2 20  1 0.3  3.31 0  0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 /
557709 'PSS2B' 17 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.1 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.250 -1.250 0.1 -0.1 /
557709 'GGOV1' 17 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 1.0 0 99 -99 0 99 10 0.1 41.5 0 1 1 99 -99 /
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ ***** P2216: 15 MW PV generation (G1) Chappice Lake 649S**** Sep 4, 2019
558320 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 
0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 
9999.0 -9999.0 1.0000 / Inverter
558320 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0
-0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360
-0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000
-99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
558320 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01
18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000
-0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00
0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.

@! =======================================================================
@!   Stage 2 Project Data Update Package
@!   P2352 - ATCO Ethel Lake 717S DER Gas  
@!   The customer has not yet finalized the machine (wate heat recovery steam turbine generator) data, 
@!   therefore the following data are preliminary. Created by Vijitha Wijetilleke @ ATCO Electric
@!======================================================================== 

/ Generator G1 (Assumed Daishowa_G2, at Bus 1087. All p.u. impedances are converted the new machine base of 21.56 MVA)
 
557321 'GENROU' G1    3.5000      0.80000E-01   1.1500      0.40000
          5.1160       1.0000       1.0932       1.0203      0.21860
         0.14940      0.10200      0.72900E-01  0.28200      0.90600      /

557321 'IEEEVC' G1    0.0000      0.22000E-01  /

557321 'PSS2A'  G1         1            0            3            0
               5            1       5.0000       5.0000       0.0000
          5.0000       0.0000       5.0000      0.48900       1.0000
         0.50000      0.10000       3.0000      0.15000      0.20000E-01
         0.21000      0.10000E-01  0.50000E-01 -0.50000E-01 /

 557321 'ESAC8B' G1   0.80000E-02   62.000       54.000       9.6000
         0.40000E-01   1.0000      0.50000E-02   8.8000      -8.8000
         0.43000       1.0000       4.3000      0.10000E-01   5.7000
         0.50000    /

 557321 'GGOV1' G1         -1         0
          0.88000E-01    1.0000       0.50000E-01  -0.50000E-01    9.0000
           5.8000        0.0000        1.0000        1.0000        0.0000
          0.22000        2.6500       0.14000       0.34000        0.0000
           0.0000        3.0000        1.0000       0.67000        99.000
           0.0000       0.10000       -1.0000        0.0000        99.000
           10.000       0.10000        29.529        0.0000        4.0000
           5.0000        99.000       -99.000       /


/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/P2192_Stage2 data
@! Foothills: Unit 3
@! Prepared by Kestrel Power Engineering 01-Aug-2019
@!
@! NOTES:
@!
@! This DYR file contains Kestrel's best effort to create such file.
@!
@! The data contained in the associated Kestrel report would take precedence in case of any discrepancies
@!
557554 'GENROU' 3 3.960 0.020 1.000 0.020 4.000 0.000 1.650 1.570 0.200 0.400 0.150 0.120 0.065 0.230 /
557554 'ESST4B' 3 0.010 40.000 25.316 5.741 -5.147 0.010 1.000 0.000 5.741 -5.147 0.000 1.000 0.000 1.200 0.014 0.000 0.000 /
557554 'WSIEG1' 3 0 0 16.670 0.000 0.000 0.100 0.100 -0.100 1.000 0.000 0.300 1.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.250 0.189 0.500 0.377 0.750 0.566 1.000 0.755 0.000 /
557554 'LCFB1' 3 0 1 0.000 0.500 0.000 0.500 0.000 0.020 1.000 /

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/P2192_Stage2 data
@! Foothills: Unit 4
@! Prepared by Kestrel Power Engineering 01-Aug-2019
@!
@! NOTES:
@!
@! This DYR file contains Kestrel's best effort to create such file.
@!
@! The data contained in the associated Kestrel report would take precedence in case of any discrepancies
@!
557566 'GENROU' 4 3.960 0.020 1.000 0.020 4.000 0.000 1.650 1.570 0.280 0.560 0.210 0.140 0.065 0.230 /
557566 'ESST4B' 4 0.010 40.000 25.316 4.759 -4.267 0.010 1.000 0.000 4.759 -4.267 0.000 1.000 0.000 1.200 0.016 0.000 0.000 /
557566 'WSIEG1' 4 0 0 16.670 0.000 0.000 0.100 0.100 -0.100 1.000 0.000 0.300 1.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.250 0.216 0.500 0.432 0.750 0.648 1.000 0.863 0.000 /
557566 'LCFB1' 4 0 1 0.000 0.500 0.000 0.500 0.000 0.020 1.000 /


/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
@! 
@! 
@!
@! Stage 2 Project Data Update Package for Project 1978 – Michichi DER Solar generation 
@! ========================
@!
@! Prepared by Paul Kos at PSSI for Aura on May 20, 2019
@!                                           
552448 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3    0.02     0.02 0.4 0.9 1.11 1.5 1.5 10.0 0.02 /
552448 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4  0 0 1 0  0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1  0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05  1.7 1.11 1.11 37.50/
552448 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1  0.16 0.38 0.59 0.85 1 /
552448 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1  0  5 1000 10 900 15 850 20 800 25 700  30 600 35 700 0 0 0 0 0 0 /
/
553448 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3    0.02     0.02 0.4 0.9 1.11 1.5 1.5 10.0 0.02 /
553448 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4  0 0 1 0  0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1  0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05  1.7 1.11 1.11 37.50/
553448 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1  0.16 0.38 0.59 0.85 1 /
553448 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1  0  5 1000 10 900 15 850 20 800 25 700  30 600 35 700 0 0 0 0 0 0 /
/
/

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/**********************************************
/*** P2272 Buffalo Creek 526S DER Storage 20 MW MARP
/*** POI at Buffalo Creek 526S 138 kV substation (PSSE bus # 79)
/*** Stage 5 Project Data Update Package created by CF Power LTD.
558079 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4 0 0.20000E-01 10.000 0.90000 0.40000 1.100
1.2000 0.00100 0.00010 -1.2000 0.20000E-01 0.0000 999.90 -999.90 1.0000 /

558079 'USRMDL' 1 'REECCU1' 102 0 5 45 7 6 0 0 0 0 0 
 -5.0 5.000 0.02 -0.12 0.12
 6.0000 1.2000 -1.200 1.0000 0.02000
 1.2000 -1.20000 1.15 0.75 0
 0 0 0 0.00000 500.0000
 -500.000 0.858 -0.858 1.2 0.0000
 0 1.2 .11000 1.2 0.82000
 1.20 1.3300 1.2000 0.0000 1.2000
 0.5000 1.2000 .8000 1.200 1.2000
 1.200 7200.0000 0.5 1.0000 0.0000 /

558079 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
            0        0     0    0        0       1       0
         0.20000E-01      1.0000          3.4000          0.0000         0.10000
          0.8000          0.0000          0.0000          0.0000         0.10000    
        -0.10000          0.0000          0.0000          1.0000         -1.0000    
         0.2500           0.0000     0.20000E-01          0.00000        0.00000    
          10000.         -10000.          1.0000         -1.0000         0.10000
          20.000          20.0000      /


/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/P2241 Stage 5 DYR
557269 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 0 0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
557269 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 1 0 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0 0 0 0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0 0.01 99 -99 1 0 1.0 0.01 0.00 0.01 0.49 0.01 0.5 1 1.2 1 0.00 0.01 0.49 0.01 0.5 1 1.2 1/
557269 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0.00 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0.00 99 -99 1 0 1.1 0.01/
557269 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6 0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
/


/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
@!
@!
@! Stage 5 Project Data Update Package for Project 2240 - FortisAlberta 
@! Blackfalds 198S DER Gas
@! ========================
@!
@!
557114 'USRMDL' 4   'GENTPJU1'   1   1   0  16   6   1       6.9290      0.77000E-02
          0.0000      0.61000E-02   1.3417       0.0000       2.1799       1.0307      0.15280
          1.0307      0.95200E-01  0.8880E-01  0.0492  0.3293  1.4627       0.0000    /
557114 'USRMDL' 5   'GENTPJU1'   1   1   0  16   6   1       6.9290      0.77000E-02
          0.0000      0.61000E-02   1.3417       0.0000       2.1799       1.0307      0.15280
          1.0307      0.95200E-01  0.8880E-01  0.0492  0.3293  1.4627       0.0000    /
557114 'USRMDL' 6   'GENTPJU1'   1   1   0  16   6   1       6.9290      0.77000E-02
          0.0000      0.61000E-02   1.3417       0.0000       2.1799       1.0307      0.15280
          1.0307      0.95200E-01  0.8880E-01  0.0492  0.3293  1.4627       0.0000    /


/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ Enbridge South Terminal Gas
/
3436  'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G1 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G1 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/
3436  'USRMDL' G2 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G2 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G2 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/
3436  'USRMDL' G3 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G3 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G3 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/
3436  'USRMDL' G4 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G4 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G4 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/
3436  'USRMDL' G5 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G5 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G5 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/
3436  'USRMDL' G6 'GENTPJU1' 1 1 0 16 6 1 3.34 0.042 0.0 0.163 1.09 0.0 2.259 0.877 0.295 0.877 0.189 0.196 0.122 0.119 0.436 0 /
3436  'AC8B' G6 0.06 15 20 1.0 0.44 26.1 0.0 1.0 0.0 26.1 0.0 0.28 0.22 1.0 0.16 26.1 0.0 4.2 0.199 5.61 0.644/ 
3436  'DEGOV1' G6 0 0.0 0.0 0.0 35.0 2.86 1.9 1.6 0.0 1.1 0.5 0.03 0.04/
/

/ Stage 2 Project 2171 Data Update Package
/
/ Yellow Lake
/
/557277 'USRMDL' G1 'REGCAU1' 101  1  1  14  3  4  1  0.02  10  0.9  0.5  1.22  1.2  0.8  0.4  -1.3  0.02  0.7  0  0  0  /
/557277 'USRMDL' G1 'REECBU1' 102  0  5  25  6  4  0  0  0  0  0  0.85  1.15  0.02  0  0  5  1.1  -1.1  0  0  0.436  -0.436  1.1  0.9  0  0.1  18  5  0.02  99  -99  1  0  0  1.3  /

/This data were replaced for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once MVQ data or other updated data received these should be replaced with the reviewed data.
/P2171 Stage 5 DYR
557277 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 0 0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
557277 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 1 0 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0 0 0 0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0 0.01 99 -99 1 0 1.0 0.01 0.00 0.01 0.49 0.01 0.5 1 1.2 1 0.00 0.01 0.49 0.01 0.5 1 1.2 1/
/557277 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0.00 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0.00 99 -99 1 0 1.1 0.01/
557277 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6 0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
/

/ Stage 3 Project Data Update Package for Project 2041 - TransAlta Windrise Wind Project
/
/  Created by CF POWER LTD for TransAlta Corporation on November 01, 2019
/567031 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 0 0.020 1.000 0.900 0.400 1.200 1.200 0.001 0.000 -1.300 0.020 0.700 99.000 -99.000 1.000/
/567031 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 1 0 0 0 0.900 1.100 0.020 -0.100 0.100 2.740 1.000 -1.000 1.000 0.000 0.000 0.000 0.050 99.000 -99.000 1.100 0.900 0.300 1.000 0.300 2.000 0.000 0.020 0.450 -0.450 1.100 0.000 1.100 0.040 0.100 1.045 0.200 1.045 0.300 1.045 0.400 1.045 0.150 0.330 0.250 1.000 0.300 1.000 0.400 1.200/
/567031 'USRMDL' G1 'WTDTAU1' 103 0 0 5 4 3 5.490 0.000 0.874 1.150 1.800/ 
/567031 'USRMDL' G1 'WTPTAU1' 104 0 0 10 3 1 2.000 50.000 2.000 40.000 0.000 0.050 45.000 -5.000 17.000 -17.000/ 
/567031 'USRMDL' G1 'WTARAU1' 105 0 0 2 0 1 0.007 12.000/ 
/567031 'USRMDL' G1 'WTTQAU1' 505 0 1 15 3 3 1 0.300 0.050 0.050 5.000 1.200 0.000 0.130 0.625 0.380 0.857 0.580 0.973 0.780 1.000 207/ 
/567031 'USRMDL' G1 'REPCTAU1' 107 0 7 27 7 9 561031 564031 561031 'L1' 0 0 1 0.020 0.40 5.714 -0.05 0.05 0.850 0.000 0.000 -0.000 1.000 -1.000 0.000 0.000 0.3275 -0.3275 0.000 0.500 0.050 0.000 0.000 1.000 -1.000 1.000 0.000 0.1 25.000 25.000/ 

/This data were replaced for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage MVQ data or any other updated data received these should be replaced with the reviewed data.
@!  Stage 5 Project Data Update Package for Project 2041 - TransAlta Windrise Wind Project
@!
@!  Created by CF POWER LTD for TransAlta Corporation on Oct 19, 2020

 567031 'USRMDL' G1 'REGCAU1'  101   1    1   14    3    4      0
         0.20000E-01   1.0000      0.90000      0.40000       1.2000
          1.2000      0.10000E-02   0.0000      -1.3000      0.20000E-01
         0.70000       99.000      -99.000       1.0000      /
 567031 'USRMDL' G1 'REECAU1'  102    0    6    45   6   9
          0          0       1       0       0       0
         0.90000          1.1000         0.20000E-01    -0.10000         0.10000
          2.7400          1.0000         -1.0000          1.0000          0.0000
          0.0000          0.0000         0.50000E-01      99.000         -99.000
          1.1000         0.90000         0.30000          1.0000         0.30000
          2.0000          0.0000         0.20000E-01     0.45000        -0.45000
          1.1000          0.0000          1.1000         0.40000E-01     0.10000
          1.0450         0.20000          1.0450         0.30000          1.0450
         0.40000          1.0450         0.15000         0.33000         0.25000
          1.0000         0.30000          1.0000         0.40000          1.2000      /
 567031 'USRMDL' G1 'WTDTAU1'  103  0  0  5  4  3
          5.4900       0.0000      0.87400       1.1500       1.8000      /
 567031  'USRMDL'  G1  'WTPTAU1'  104   0   0   10   3   1
            2.0000         50.000         2.0000         40.000         0.0000
           0.50000E-01     45.000        -5.0000         17.000        -17.000      /
 567031  'USRMDL'  G1  'WTARAU1'  105   0   0   2   0   1
         0.70000E-02          12.000      /
/ 567031 'USRMDL' G1 'REPCTAU1'  107   0    7    27   7   9
/        561031      564031      561031    'L1'        0       0       1
/         0.20000E-01     0.40000          5.7140        -0.50000E-01     0.50000E-01
/         0.85000          0.0000          0.0000          0.0000          1.0000
/         -1.0000          0.0000          0.0000         0.32750        -0.32750
 /         0.0000         0.50000         0.50000E-01      0.0000          0.0000
 /         1.0000         -1.0000          1.0000          0.0000         0.10000
  /        25.000          25.000      /
 567031  'USRMDL'  G1  'WTTQAU1'  505   0   1   15   3   3          1
          0.30000       0.50000E-01   0.50000E-01    5.0000        1.2000
           0.0000       0.13000       0.62500       0.38000       0.85700
          0.58000       0.97300       0.78000        1.0000        207.00      /
/
/
/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ ******P2030-G2
/ *********************** Solar generic model (WECC Approved) *************************** /
558259 'USRMDL' GX 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
558259 'USRMDL' GX 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 /
/
/
/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ ******P2029_G2
/ *********************** Solar generic model (WECC Approved) *************************** /
557259 'USRMDL' GX 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
557259 'USRMDL' GX 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 /

/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ ******P2012_G5
557215 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 4.124 0.037 0.0 0.347 0.893 0.0 1.346 1.221 0.137 1.221 0.095 0.105 0.074 0.136 0.428 0.0/
557215 'AC8B'   G1  0.010  42.33  99.88  5.00  0.05  5.609  0.0  1.0  0.004  5.609  0.0  0.095  2.412  1.0  0.584  17.089  0  4.335  0.0026 5.780 0.0103 /
/
/



/Stage 3 Project Data Update Package for Project 1879 - Claresholm Solar
/
/Created by CF POWER LTD for Claresholm Solar
/
/ This data is based on the generic Photovoltaic model created for Project 1879- Perimeter Solar Claresholm.
/60894 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.5 1.5 10.0 0.02 /
/60894 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 872 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.00 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11 130.0/
/60894 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 /
/60894 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 0 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 /
//
/This data were replaced for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once MVQ data or other updated data received these should be replaced with the reviewed data.
/Stage 5 Project Data Update Package for Project 1879 - Claresholm Solar
/
/Created by CF POWER LTD for Claresholm Solar
/

60894 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4
0
0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/

60894 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9
0 0 1 0 0 					0
0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.01 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/

60894 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
894 894 872 '80' 1 1 1
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
/
/

/ ******
/ *********************** Solar generic model (WECC Approved) Project 1840*************************** /
/554986 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
/554986 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0000 -0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.43600 -0.43600 1.1000 0.90000 0 40 10 40.000 0.20000E-01 99.000 -99.000 1.0000 0.0000 1.8200 0.20000E-01 /
/This data were replaced for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once MVQ data or other updated data received these should be replaced with the reviewed data.
@!
@! Stage 5 Project Data Update Package for Project P1840
@! ========================
@! DYR DATA 
@! Created by Francis Quevillon at WSP for Borea Construction on 2020-10-22
@!
@! SUNGROW Inverter Model
554986 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4
0
0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
554986 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9
0 1 0 0 0 					1
0.90 1.1 0.01 -0.10 0.10 2 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.0167 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/
554986 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
4986 554986 4986 '1' 0 0 0
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
/
/

/ ***** P1839: 23 MW solar generation (G1) at Hays 421S (bus# 554401)
554401 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.20000E-01 0.20000E-01 0.40000 0.90000 1.1100 1.2000 2.0000 2.0000 0.20000E-01 / PV converter
554401 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0 0 1 0 0.15000 18.000 5.0000 0.50000E-01 0.10000 0.0000 0.80000E-01 0.47000 -0.47000 1.1000 0.0000 0.50000 -0.50000 0.50000E-01 0.10000 0.90000 1.1000 120.00 0.50000E-01 0.50000E-01 1.7000 1.1100 1.1100  23/ Electric control
554401 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16 0.38 0.59 0.85 1 / PV I-P Characterstics
554401 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 1 5 1000 10 900 15 850 20 800 25 700 30 600 35 700 0 0 0 0 0 0 / PV Irradiance Profile
/This data were replaced for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once MVQ data or other updated data received these should be replaced with the reviewed data.
@!
@! Stage 5 Project Data Update Package for Project P1839
@! ========================
@! DYR DATA 
@! Created by Francis Quevillon at WSP for Borea Construction on 2020-11-04
@!
@! SUNGROW Inverter Model
554401 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4
0
0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
554401 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9
0 1 0 0 0 					1
0.90 1.1 0.01 -0.10 0.10 2 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.0167 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/
554401 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9 
4401 554401 4401 '1' 0 0 0
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
/
/


/  P1500 
/2773 'WT4G1' G1  0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02     /423SG1 - Generator
/2773 'WT4E1' G1 2770 0 1 1 0.01 840.0 0.0 5.0 15.0 0.0 0.08 0.64 -0.64 1.2 0.02 0.5 -0.5 0.05 2.0 0.8 1.2 200.0 40.0 0.05 1.35 1.35 1.35   /423SG1 - ElecControl
/This data were added for the purpose of LTP cases preparation by Karim on May 05, 2021. 
/Once stage 5 data or MVQ data received these should be replaced with the reviewed data.
/ Use command "DYRE,ADD" to add project-related dynamics to the System Dynamic Data file
/
/ Project Data Reliability
/ ========================
/
/ P1500 T-tap on 164L
/ Updated on April 30, 2019
/ WECC Approved Models (ZP)
/ 
2773 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4 
	0 
	0.01 4.8 0.8 0.81 1.5 1.2 0.0 0.0 -1.5 0.01 0.0 4.8 -4.8 0.8 /
2773 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9 
	0 0 0 0 0 0 
	0.8 1.2 0.01 -0.1 0.1 2.0 2.5 -2.5 0.0 0.0 0.0 0.0 0.01 1.0 -1.0 
	1.2 0.8 0.0 0.0 0.0 0.0 0.0 0.001 0.06 -1.0 1.0 0.0 1.41075 1.5 
	0.799 0.0 0.8 1.41075 1.199 1.41075 1.2 0.0 0.799 0.0 0.8 1.41075 
	1.199 1.41075 1.2 0.0 /
2773,'USRMDL', 1, 'REPCAU1', 107, 0, 7, 27, 7, 9,
	0, 0, 0, 0, 0, 1, 0, 
	0.02, 18, 5, 0, 0.02, -1, 0, 0, 0, 999, -999,-0.02, 0.02, 
	0.6, -0.6, 10, 1, 0.02, -99.0, 99.0, 999, -999, 0.973, 
	0, 20, 20, 20/


1100 'CSSCST' 1100 1300 0.005 0.0 0.055 0.0 0.02 45.92 -45.92 0.15   /-DSTACOM1

//*** New Connections added
 @! ===================================================================
@!           Stage 2 Project Data Update Package
@!            P2059-ATCO Three Hills 770S DER Solar 1
@!           Created by Rachel Liu - ATCO Electric
@!
@!  For P2059 dynamic studies will consider the MW plant output as constant.  Hence, the PANEL and IRRAD modeules are not required.
@! ===================================================================   
/
/
/*********** P2059-ATCO Three Hills 770S DER Solar 1  ******************************
/ ID 'PVGU1 101 1 0 9 3 3    TlqCmd  Tlpcmd Vlvpl1 Vlvpl2  Glvpl Vhvrcr CurHVRCR   Rip_lvpl T_lvpl
552433 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3   0.02     0.02   0.5   0.9   1.22   1.2   1.1    5.0   0.02 / Generic Model for Stage 2 PDUP
/ ID  'PVEU1' 102 0 4 24 10 4 Remote_busPfaflag Varflg Pqflg  Tw Kpv    Kiv   Kpp  Kip   Kf    Tf    Qmx   Qmin   IPmax  Trv  dPMX  dPMN T_Power  KQi  Vmincl Vmaxcl  Kvi    Tv    Tp   ImaxTD Iphl Iqhl Pmax
552433 'USRMDL' G1 'PVEU1'  102 0 4 24 10 4  0   0   0   1   0.15  18  5.0  0.05  0.1  0.0  0.08  1.1  -1.1  1.1 0.02  0.5  -0.5  0.05  14.0  0.9  1.1  4   0.05  0.05  1.7   1.7  1.1   25.0 /Generic Model for Stage 2 PDUP
/
@! Stage 5 Project Data Update Package for Project P1838
@! ========================
@! DYR DATA 
@! Created by Francis Quevillon at WSP for Borea Construction on 2020-07-28
@!
@! SUNGROW Inverter Model
3270 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4      0
	0.020	10.0	0.90	0.50	1.0
	1.0	0.90	0.03	-1.0	0.001
	0.00	99.0	-99.0	1.00/
3270 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
	0       1       0       0       0	1
	0.90	1.10	0.001	-0.10	0.10	2.0	1.00	-1.0	1.00
	0.0	0.0	0.0	0.01	0.60	-0.60	1.10	0.9	1	5
	1	3.0	0.0	0.016668	999	-999	1	0	1.0
	0.10	0.2	1.0	0.4	1.0	0.6	1.0	0.8	1.0  
	0.2	1.0	0.4	1.0	0.6	1.0	0.8	1.0/
@! Merit SI PPC
3270 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9 
 	0	557270	3270	'1'	0	0	1
	0.05	0.5	3	0	0.05	0.9
	0	0	0	0.05	-0.05	0
	0	0.6	-0.6	0.5	0.25	0.25
	-0.0006	0.0006	999	-999	1	0
	0.7	20	20 /
32701 'VTGTPAT' 3270 3270 1 -1 1.3 0.05 0.0 /
32702 'VTGTPAT' 3270 3270 1 -1 1.2 0.25 0.0 /
32703 'VTGTPAT' 3270 3270 1 -1 1.1 10.0 0.0 /
32704 'VTGTPAT' 3270 3270 1 0.5 5 2.00 0.0 /
32705 'VTGTPAT' 3270 3270 1 0.7 5 10.0 0.0 /
32706 'VTGTPAT' 3270 3270 1 0.88 5 20.0 0.0 /
32707 'FRQTPAT' 3270 3270 1 54.0 100 0.50 0.0 /
32708 'FRQTPAT' 3270 3270 1 58.3 100 600.0 0.0 /
32709 'FRQTPAT' 3270 3270 1 -100 66.0 0.50 0.0 /
327010 'FRQTPAT' 3270 3270 1 -100 60.7 600.0 0.0 /
/
@!
@! Stage 5 Project Data Update Package for Project P1840
@! ========================
@! DYR DATA 
@! Created by Francis Quevillon at WSP for Borea Construction on 2020-10-22
@! Updated on 2021-03-17
@!
@! SUNGROW Inverter Model
554986 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4
0
0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
554986 'USRMDL' 1 'REECAU1' 102 0 6 45 6 9
0 1 0 0 0 					1
0.90 1.1 0.01 -0.10 0.10 2 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.0167 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/
554986 'USRMDL' 1 'REPCAU1' 107 0 7 27 7 9 
4986 554986 4986 '1' 0 0 0
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
5549861 'VTGTPAT' 554986 554986 G1 -1 1.1 2 0.0 /
5549862 'VTGTPAT' 554986 554986 G1 -1 1.2 0.16 0.0 /
5549863 'VTGTPAT' 554986 554986 G1 -1 1.2 0.16 0.0 /
5549864 'VTGTPAT' 554986 554986 G1 0.7 5 10 0.0 /
5549865 'VTGTPAT' 554986 554986 G1 0.45 5 0.16 0.0 /
5549866 'VTGTPAT' 554986 554986 G1 0.45 5 0.16 0.0 /
5549867 'FRQTPAT' 554986 554986 G1 58.5 100 300 0.0 /
5549868 'FRQTPAT' 554986 554986 G1 56.5 100 0.16 0.0 /
5549869 'FRQTPAT' 554986 554986 G1 -100 61.2 300 0.0 /
55498610 'FRQTPAT' 554986 554986 G1 -100 62 0.16 0.0 /
/Stage 5 Project Data Update Package for Project 1879 - Claresholm Solar
/
/Created by CF POWER LTD for Claresholm Solar
60894 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4
0
0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/

60894 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9
0 0 1 0 0 					0
0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.01 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/

60894 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
894 894 872 '80' 1 1 1
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/

6089401 'VTGTPAT' 60894 60894 G1 -1 1.3 0.05 0.0 /
6089402 'VTGTPAT' 60894 60894 G1 -1 1.2 0.16 0.0 /
6089403 'VTGTPAT' 60894 60894 G1 -1 1.1 10.0 0.0 /
6089404 'VTGTPAT' 60894 60894 G1 0.5 5 2.00 0.0 /
6089405 'VTGTPAT' 60894 60894 G1 0.7 5 10.0 0.0 /
6089406 'VTGTPAT' 60894 60894 G1 0.88 5 20.0 0.0 /
6089407 'FRQTPAT' 60894 60894 G1 57.0 100 0.50 0.0 /
6089408 'FRQTPAT' 60894 60894 G1 58.3 100 600.0 0.0 /
6089409 'FRQTPAT' 60894 60894 G1 -100 62.0 0.50 0.0 /
6089410 'FRQTPAT' 60894 60894 G1 -100 60.7 600.0 0.0 /
/
/
61894 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 0 0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
61894 'USRMDL' G2 'REECAU1' 102 0 6 45 6 9
0 0 1 0 0 					0
0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00	0 0 0
0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0	0
0.01 99 -99 1 0 1.0 0.01
0.00 0.01 0.49 0.01 0.5 1 1.2 1
0.00 0.01 0.49 0.01 0.5 1 1.2 1/
61894 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 
894 894 872 '80' 1 1 1
0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6
0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/

6189401 'VTGTPAT' 61894 61894 G2 -1 1.3 0.05 0.0 /
6189402 'VTGTPAT' 61894 61894 G2 -1 1.2 0.16 0.0 /
6189403 'VTGTPAT' 61894 61894 G2 -1 1.1 10.0 0.0 /
6189404 'VTGTPAT' 61894 61894 G2 0.5 5 2.00 0.0 /
6189405 'VTGTPAT' 61894 61894 G2 0.7 5 10.0 0.0 /
6189406 'VTGTPAT' 61894 61894 G2 0.88 5 20.0 0.0 /
6189407 'FRQTPAT' 61894 61894 G2 57.0 100 0.50 0.0 /
6189408 'FRQTPAT' 61894 61894 G2 58.3 100 600.0 0.0 /
6189409 'FRQTPAT' 61894 61894 G2 -100 62.0 0.50 0.0 /
6189410 'FRQTPAT' 61894 61894 G2 -100 60.7 600.0 0.0 /
/
/ P1899 Brooks DER
553257 'USRMDL' 1  'REGCAU1'  101 1 1 14 3 4     1     0.02     0.5     0.8     0.790     1.000     2.00     1.00     0     -2.000     0.02     0     2.000     -2.000     1     /
553257 'USRMDL' 1  'REECBU1'  102 0 5 25 6 4
       0     0     1     0     1     0.8     1.2     0.02     -0.1     0.1     1.8     1     -1     0     0.02     1     -1     1.2     -1.2     1     5     1
       5     0.02     1.000    -1.000     1.000     -1.000     1.000     0.025     /
553257 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
          0           0           0       0        0       1       0
          0.02     0.01    2.5     0     0.02     0     0     0     0     0.10     
          -0.10          0     0     1    -1     0.01      2.50     0.02    0.000   
          0.000     10000     -10000     1.00     0.000  0.02     20     20     /    
@!
@!
@!
@! Stage 2 Project Data Update Package for Project 1978  BTF - ATCO Michichi Der Solar
@! ========================
@!
@! Created by Paul Kos at PSSI for Aura,  Oct 14 2019
@!
553448 'USRMDL'    G1   'PVGU1'     101 1 0 9 3 3       0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02/
553448 'USRMDL'    G1   'PVEU1'     102 0 4 24 10 4         0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9, 1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25/
553448 'USRMDL'    G1   'PANELU1'     103 0 0 5 0 1       0.16, 0.38, 0.59, 0.85, 1/
553448 'USRMDL'    G1   'IRRADU1'      104 0 1 20 0 1       0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 0/
552448 'USRMDL'    G1   'PVGU1'     101 1 0 9 3 3       0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02/
552448 'USRMDL'    G1   'PVEU1'     102 0 4 24 10 4         0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9, 1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25/
552448 'USRMDL'    G1   'PANELU1'     103 0 0 5 0 1       0.16, 0.38, 0.59, 0.85, 1/
552448 'USRMDL'    G1   'IRRADU1'      104 0 1 20 0 1       0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 0/
552450 'USRMDL'    G1   'PVGU1'     101 1 0 9 3 3       0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02/
552450 'USRMDL'    G1   'PVEU1'     102 0 4 24 10 4         0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9, 1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25/
552450 'USRMDL'    G1   'PANELU1'     103 0 0 5 0 1       0.16, 0.38, 0.59, 0.85, 1/
552450 'USRMDL'    G1   'IRRADU1'      104 0 1 20 0 1       0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 0/
@!
@!
@!
@! Stage 2 Project Data Update Package for Project 1978  BTF - ATCO Michichi Der Solar
@! ========================
@!
@! Created by Paul Kos at PSSI for Aura,  Nov 19 2019
@!
553448	'CBEST'	G1	0.25	1.0	0	250	1	0	0	0	0	1	1	0/
552448	'CBEST'	G1	0.25	1.0	0	250	1	0	0	0	0	1	1	0/
552450	'CBEST'	G1	0.25	1.0	0	250	1	0	0	0	0	1	1	0/
/ P2082_Stage2_DynamicData.dyr
/ Stage 2 Project Data Update Package
/ 
/ Created by Teshmont Consultants LP for P2082 Suncor Base Plant Cogen on January 07, 2019
/
/ This IDEV file is dependent on the completion of P2082 
/ 
/ *****-*****-*****-***** P2082 Suncor Base Plant Cogen GTG-12 ***** Area 25  *****  497MVA  @ 15.5kV --  Cogen Gas Turbine  *****  Project P2082 at Gate 2
2867 'GENROU' 12 9.81 0.045 1.09 0.073 4.66 0 2.76 2.66 0.275 0.431 0.214 0.173 0.19 0.84 / GTG-12 Generator
2867 'IEEEST' 12 3 0 0.008 0.000016 2.5 0 0.18 0 0.18 0.08 0.18 0.08 1.5 1.5 -1 0.05 -0.05 0 0 / GTG-12 Stabilizer
2867 'EXST1' 12 0.008 999 -999 0.8 4.1 303.8 0.04 10.88 -4.26 0.25 0 1 / GTG-12 Exciter
2867 'GAST' 12 0.05 0.1 1 5 1.0 3.125 1 0.05 0.1 / GTG-12 Turbine Governor
/
/ *****-*****-*****-***** P2082 Suncor Base Plant Cogen GTG-13 ***** Area 25  *****  497MVA  @ 15.5kV --  Cogen Gas Turbine  *****  Project P2082 at Gate 2
2868 'GENROU' 13 9.81 0.045 1.09 0.073 4.66 0 2.76 2.66 0.275 0.431 0.214 0.173 0.19 0.84 / GTG-13 Generator
2868 'IEEEST' 13 3 0 0.008 0.000016 2.5 0 0.18 0 0.18 0.08 0.18 0.08 1.5 1.5 -1 0.05 -0.05 0 0 / GTG-13 Stabilizer
2868 'EXST1' 13 0.008 999 -999 0.8 4.1 303.8 0.04 10.88 -4.26 0.25 0 1 / GTG-13 Exciter
2868 'GAST' 13 0.05 0.1 1 5 1.0 3.125 1 0.05 0.1 / GTG-13 Turbine Governor
/
/ ******
/ *********************** Wind Turbine generic models *************************** /
/project P2122 - EDF EN Cypress WAGF
/ *
560003 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
560003 'WT4E1' 'G1' 560003 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/
/
/*
/ ***** P2216: 15 MW PV generation (G1) Chappice Lake 649S**** Sep 4, 2019
557320 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 
0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 
9999.0 -9999.0 1.0000 / Inverter
557320 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0
-0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360
-0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000
-99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
557320 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01
18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000
-0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00
0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller
/
/
/ ***** P2231: 4.6 MW PV generation (G1) Ponoka 331S**** July 25, 2019
554090 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.20000E-01 10.000 0.90000 
0.500 1.2200 1.2000 0.80000 0.40000 -1.3000 0.20000E-01 0.70000 
9999.0 -9999.0 1.0000 / Inverter
554090 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 1 0 -99.000 99.000 0.0
-0.50000E-01 0.50000E-01 0.0000 1.0500 -1.0500 0.0000 0.50000E-01 0.4360
-0.43600 1.1000 0.90000 0.0000 0.10000 0.0000 40.000 0.20000E-01 99.000
-99.000 1.0000 0.0000 1.8200 0.20000E-01 / Electrical control
554090 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 '0 ' 1 1 0 0.20000E-01
18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 0.0000 0.20000E-01 0.1000
-0.10000 0.0000 0.0000 0.43600 -0.43600 0.10000 0.50000E-01 0.25000 0.00
0.0000 999.00 -999.00 999.00 -999.00 0.10000 20.000 0.0000 / Power plant controller
@!
@!
@! Stage 2 Project Data Update Package for Project 2240 - FortisAlberta 
@! Blackfalds 198S DER Gas
@! ========================
@!
@! Created by Shawn Huang at CF POWER LTD for Fortis Alberta Inc on August 20, 
@! 2019
@!
557114 'USRMDL' G4 'GENTPJU1' 1 1 0 16 6 1 9.159 0.092 1.1832 0.046 2.82 0 2.037 1.148 0.208 1.148 0.196 0.196 0.196 0.05 0.18 0  / P2240G4 - Generator
557114 'AC8B' G4 0.0000 30.000 25.000 5.0000 0.10000E-01 999.00 -999.00 1.4100 0.0000 20.000 0.0000 0.0000 5.0000 1.0000 0.21200 153.00 0.0000 1.0000 0.20000E-01 1.2000 0.50000E-01  / P2240G4 - Exciter
557114 'GGOV1' G4  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 6.0 0.0 0.4 0.2 100.0 -100.0  /P2240G4 - Governor 
/**********************************************
/*** P2272 Buffalo Creek 526S DER Storage 20 MW MARP
/*** POI at Buffalo Creek 526S 138 kV substation (PSSE bus # 79)
/*** Stage 5 Project Data Update Package created by CF Power LTD.
557079 'USRMDL' 1 'REGCAU1' 101 1 1 14 3 4 0 0.20000E-01 10.000 0.90000 0.40000 1.100
1.2000 0.00100 0.00010 -1.2000 0.20000E-01 0.0000 999.90 -999.90 1.0000 /

557079 'USRMDL' 1 'REECCU1' 102 0 5 45 7 6 0 0 0 0 0 
 -5.0 5.000 0.02 -0.12 0.12
 6.0000 1.2000 -1.200 1.0000 0.02000
 1.2000 -1.20000 1.15 0.75 0
 0 0 0 0.00000 500.0000
 -500.000 0.858 -0.858 1.2 0.0000
 0 1.2 .11000 1.2 0.82000
 1.20 1.3300 1.2000 0.0000 1.2000
 0.5000 1.2000 .8000 1.200 1.2000
 1.200 7200.0000 0.5 1.0000 0.0000 /

557079 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
            0        0     0    0        0       1       0
         0.20000E-01      1.0000          3.4000          0.0000         0.10000
          0.8000          0.0000          0.0000          0.0000         0.10000    
        -0.10000          0.0000          0.0000          1.0000         -1.0000    
         0.2500           0.0000     0.20000E-01          0.00000        0.00000    
          10000.         -10000.          1.0000         -1.0000         0.10000
          20.000          20.0000      /


55807901 'FRQTPAT'  557079 557079 1   55.000000  70.00000  0.16000  0.050000  /
55807902 'FRQTPAT'  557079 557079 1   56.500000  70.00000  0.160000  0.050000  /
55807903 'FRQTPAT'  557079 557079 1   58.500000  70.00000  300.0000  0.050000  / 
55807904 'FRQTPAT'  557079 557079 1   0.000000  61.200000  300.0000  0.050000  /
55807905 'FRQTPAT'  557079 557079 1   0.000000  62.000000  0.160000  0.050000  /
55807906 'FRQTPAT'  557079 557079 1   0.000000  65.000000  0.160000  0.050000  /
  
55807907 'VTGTPAT'  557079 557079 1   0.300000  1.500000  0.160000  0.050000  /
55807908 'VTGTPAT'  557079 557079 1   0.500000  1.500000  1.100000  0.050000  /
55807909 'VTGTPAT'  557079 557079 1   0.880000  1.500000  2.000000  0.050000  /
55807910 'VTGTPAT'  557079 557079 1   0.000000  1.100000  2.000000  0.050000  /
55807911 'VTGTPAT'  557079 557079 1   0.000000  1.200000  0.160000  0.050000  /
55807912 'VTGTPAT'  557079 557079 1   0.000000  1.400000  0.016700  0.050000  /
/
/
/ PDUP2 P1864 
  4673 'GENTPJ1' 3 7.805 0.02999 0.123 0.0299 0.976 0 1.758 0.866 0.295 0.866 0.167 0.167 0.138 0.156 0.402 0 /
  4673 'AC7B' 3   0.02  1  0  0.15  0.05  10.12  -10.12  30.5  17.9  10.12  0.1  1  10  0  0  0  1  0.53  0.13  1  0.2  10.12  0.01  5.386  0.148  8.514  0.189  /
  4673 'GGOV1' 3   1  0  0.04  1  0.05  -0.05  10  2  0.001  0.01  1  0.071  0.025  1.08  0.071  0.016667  -0.0146  0.0292  1  1  1  1  0  0.1  -0.1  0.007  0  0  1  1  0  1  1  99  -99  /
4673 'GENTPJ1' 2 7.805 0.02999 0.123 0.0299 0.976 0 1.758 0.866 0.295 0.866 0.167 0.167 0.138 0.156 0.402 0 /
  4673 'AC7B' 2   0.02  1  0  0.15  0.05  10.12  -10.12  30.5  17.9  10.12  0.1  1  10  0  0  0  1  0.53  0.13  1  0.2  10.12  0.01  6.386  0.148  8.514  0.189  /
  4673 'GGOV1' 2   1  0  0.04  1  0.05  -0.05  10  2  0.001  0.01  1  0.071  0.025  1.08  0.071  0  -0.0146  0.0292  1  1  1  1  0  0.1  -0.1  0.007  0  0  1  1  0  1  1  99  -99  /
4673 'GENTPJ1' 1 7.805 0.02999 0.123 0.0299 0.976 0 1.758 0.866 0.295 0.866 0.167 0.167 0.138 0.156 0.402 0 /
  4673 'AC7B' 1   0.02  1  0  0.15  0.05  10.12  -10.12  30.5  17.9  10.12  0.1  1  10  0  0  0  1  0.53  0.13  1  0.2  10.12  0.01  6.386  0.148  8.514  0.189  /
  4673 'GGOV1' 1   1  0  0.04  1  0.05  -0.05  10  2  0.001  0.01  1  0.071  0.025  1.08  0.071  0  -0.0146  0.0292  1  1  1  1  0  0.1  -0.1  0.007  0  0  1  1  0  1  1  99  -99  /
/
/IOL Strathcona Cogen
/
5069 'GENROU' G1  3.943 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.17 0.35   /IOL - Generator
5069 'ESST4B' G1  0.01 2.35 2.35 1.00 -0.8 0.01 1.0 0.0 1.00 -0.8 0.0 8.52 6.5 10.65 0.19 0.0 0.0  /IOL - Exciter
5069 'PSS2A'  G1  1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.413 1 0.5 0.1 12.0 0.2 0.03 0.15 0.02 0.1 -0.1  /IOL - Stabilizer
5069 'GGOV1'  G1  1 1 0.056 0.1 0.05 -0.05 15.0 1.50 0.0 1.0 1.0 0.15 0.5 1.5 0.20 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 0 0.0 4.0 5.0 99 -99 /IOL Turbine-Governor
@!
@! Stage 2 Project Data Update Package
@! Created by PGSC for P2279
@! on 2019-12-09
18307 'GENTPJ1' G2  6.47370  0.0323   0.46     0.054
1.22000      0.00000      2.9500      2.900     0.292400     0.5780    
0.21700     0.21700     0.17200     0.16500     0.53900     0.020 / LM2500+RC     13.800
18307 'AC7B' G2   0.00000      15.0000      15.0000      0.00000      1.00000      6.64000      0.00000      55.2000    
60.0000      28.4000     -28.4000      0.00000      999.000      0.00000      1.00000      0.00000      1.00000     0.500000E-01
0.600000     0.400000     0.500000      99.0000      0.00000      4.97000     0.430000E-01  6.63000     0.148000     / LM2500+RC     13.800
18307  'PSS2B'   G2        1           0       3           0       5           1
2.00000      2.00000      0.00000      2.00000      0.00000      2.00000     0.957000      1.00000    
0.500000     0.100000      15.0000     0.500000      2.00000     0.500000     0.200000E-01 0.100000     0.200000E-01  999.000    
-999.000      999.000     -999.000     0.500000E-01 -.500000E-01 / LM2500+RC     13.800
18307 'GGOV1' G2   1  1
0.500000E-01 0.500000     0.500000E-01 -.500000E-01  3.00000      1.00000      0.00000      1.00000    
1.00000     0.150000     0.300000      2.00000     0.200000     0.100000      0.00000      0.00000    
3.00000      4.00000      2.00000      1.00500      0.00000      99.0000     -99.0000      0.00000    
10.0000      10.0000     0.100000      34.5000      0.00000      1.00000      1.00000      99.0000    
-99.0000     / LM2500+RC     13.800
/
/P2241 Stage 5 DYR
2269 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 0 0.02 10.0 0.9 0.5 1.1 1.1 0.90 0.00 -1.0 0.01 0 99 -99 1/
2269 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 1 0 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0 0 0 0.01 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0 0.01 99 -99 1 0 1.0 0.01 0.00 0.01 0.49 0.01 0.5 1 1.2 1 0.00 0.01 0.49 0.01 0.5 1 1.2 1/
2269 'USRMDL' G1 'REECBU1' 102 0 5 25 6 4 0 0 1 0 0 0.90 1.1 0.01 -0.10 0.10 1 1.0 -1.0 1.00 0.00 0.60 -0.60 1.10 0.9 0.3 5.0 0.5 0.0 0.00 99 -99 1 0 1.1 0.01/
2269 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.05 0.5 3 0 0.05 0.9 0 0 0 0.05 -0.05 0 0 0.6 -0.6 0.5 0.25 0.25 -0.0006 0.0006 999 -999 1 0 0.5 20 20/
22691 'VTGTPAT' 2269 2269 'G1' -1 1.3 0.05 0.0 /
22692 'VTGTPAT' 2269 2269 'G1' -1 1.21 0.16 0.0 /
22693 'VTGTPAT' 2269 2269 'G1' -1 1.11 10.0 0.0 /
22694 'VTGTPAT' 2269 2269 'G1' 0.49 5 1.20 0.0 /
22695 'VTGTPAT' 2269 2269 'G1' 0.7 5 10.0 0.0 /
22696 'VTGTPAT' 2269 2269 'G1' 0.875 5 20.0 0.0 /
22697 'FRQTPAT' 2269 2269 'G1' 57.0 100 0.50 0.0 /
22698 'FRQTPAT' 2269 2269 'G1' 58.3 100 600.0 0.0 /
22699 'FRQTPAT' 2269 2269 'G1' -100 62.0 0.50 0.0 /
226910 'FRQTPAT' 2269 2269 'G1' -100 60.7 600.0 0.0 /
/
@!
@!
@!
@! Stage 2 Project Data Update Package for Project 1978 BTF - ATCO Michichi Der Solar
@! ========================
@!
@! Created by Paul Kos at PSSI for Aura, Oct 14 2019
@!
553448 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02
553448 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9,
1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25
553448 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16, 0.38, 0.59, 0.85, 1
553448 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 0
552448 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02
552448 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9,
1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25
552448 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16, 0.38, 0.59, 0.85, 1
552448 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 0
552450 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02
552450 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9,
1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25
552450 'USRMDL' G1 'PANELU1' 103 0 0 5 0 1 0.16, 0.38, 0.59, 0.85, 1
552450 'USRMDL' G1 'IRRADU1' 104 0 1 20 0 1 0, 5, 1000, 10, 900, 15, 850, 20, 800, 25, 700, 30, 600, 35, 700, 0, 0, 0, 0, 0, 01
/ ******
/ *********************** Wind Turbine generic models *************************** /
/project P2122 - EDF EN Cypress WAGF
/ *
561003 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
561003 'WT4E1' 'G2' 561003 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/
/*
///*** Planning gens added
/ MPID:GSC21NW_01_GN , ISD:2021-01-01 
71001 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71001 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71001 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71001 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSol21C_01_GN , ISD:2021-12-01 
75001 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75001 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSC22NW_01_GN , ISD:2022-01-01 
71002 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71002 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71002 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71002 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB22E_01_GN , ISD:2022-01-01 
76001 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76001 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSC23S_01_GN , ISD:2023-01-01 
71003 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71003 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71003 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71003 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB23S_01_GN , ISD:2023-01-01 
76002 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76002 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog24C_01_GN , ISD:2024-01-01 
72001 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72001 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72001 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72001 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC24S_01_GN , ISD:2024-01-01 
71004 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71004 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71004 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71004 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSold24C_01_GN , ISD:2024-01-01 
75002 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75002 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSold24Cgy_01_GN , ISD:2024-01-01 
75003 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75003 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSold24E_01_GN , ISD:2024-01-01 
75004 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75004 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSold24S_01_GN , ISD:2024-01-01 
75005 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75005 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSold24S_02_GN , ISD:2024-01-01 
75006 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75006 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB24C_01_GN , ISD:2024-01-01 
76003 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76003 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog25NE_01_GN , ISD:2025-01-01 
72002 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72002 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72002 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72002 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog25NE_02_GN , ISD:2025-01-01 
72003 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72003 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72003 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72003 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC25C_01_GN , ISD:2025-01-01 
71005 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71005 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71005 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71005 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog26C_01_GN , ISD:2026-01-01 
72004 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72004 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72004 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72004 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC26C_01_GN , ISD:2026-01-01 
71006 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71006 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71006 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71006 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GW26C_01_GN , ISD:2026-01-01 
77001 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77001 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26C_02_GN , ISD:2026-01-01 
77002 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77002 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26C_03_GN , ISD:2026-01-01 
77003 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77003 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26C_04_GN , ISD:2026-01-01 
77004 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77004 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_01_GN , ISD:2026-01-01 
77005 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77005 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_02_GN , ISD:2026-01-01 
77006 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77006 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_03_GN , ISD:2026-01-01 
77007 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77007 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_04_GN , ISD:2026-01-01 
77008 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77008 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_05_GN , ISD:2026-01-01 
77009 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77009 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_06_GN , ISD:2026-01-01 
77010 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77010 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_07_GN , ISD:2026-01-01 
77011 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77011 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_08_GN , ISD:2026-01-01 
77012 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77012 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_09_GN , ISD:2026-01-01 
77013 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77013 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW26S_10_GN , ISD:2026-01-01 
77014 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77014 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog27NE_01_GN , ISD:2027-01-01 
72005 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72005 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72005 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72005 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog27NE_02_GN , ISD:2027-01-01 
72006 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72006 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72006 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72006 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC27NW_01_GN , ISD:2027-01-01 
71007 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71007 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71007 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71007 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB27NW_01_GN , ISD:2027-01-01 
76004 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76004 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB27S_01_GN , ISD:2027-01-01 
76005 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76005 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27C_01_GN , ISD:2027-01-01 
77015 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77015 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_01_GN , ISD:2027-01-01 
77016 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77016 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_02_GN , ISD:2027-01-01 
77017 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77017 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_03_GN , ISD:2027-01-01 
77018 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77018 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_04_GN , ISD:2027-01-01 
77019 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77019 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_05_GN , ISD:2027-01-01 
77020 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77020 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_06_GN , ISD:2027-01-01 
77021 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77021 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_07_GN , ISD:2027-01-01 
77022 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77022 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW27S_08_GN , ISD:2027-01-01 
77023 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77023 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog28NE_01_GN , ISD:2028-01-01 
72007 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72007 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72007 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72007 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC28S_01_GN , ISD:2028-01-01 
71008 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71008 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71008 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71008 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GW28S_01_GN , ISD:2028-01-01 
77024 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77024 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW28S_02_GN , ISD:2028-01-01 
77025 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77025 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW28S_03_GN , ISD:2028-01-01 
77026 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77026 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog29NE_01_GN , ISD:2029-01-01 
72008 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72008 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72008 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72008 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog29NE_02_GN , ISD:2029-01-01 
72009 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72009 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72009 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72009 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC29C_01_GN , ISD:2029-01-01 
71009 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71009 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71009 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71009 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB29C_01_GN , ISD:2029-01-01 
76006 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76006 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB29E_01_GN , ISD:2029-01-01 
76007 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76007 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog30NE_01_GN , ISD:2030-01-01 
72010 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72010 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72010 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72010 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog30NE_02_GN , ISD:2030-01-01 
72011 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72011 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72011 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72011 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC30NW_01_GN , ISD:2030-01-01 
71010 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71010 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71010 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71010 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog31NE_01_GN , ISD:2031-01-01 
72012 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72012 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72012 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72012 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GCog31NE_02_GN , ISD:2031-01-01 
72013 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72013 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72013 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72013 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSol31S_01_GN , ISD:2031-01-01 
75007 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75007 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GWD31C_01_GN , ISD:2031-01-01 
77027 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77027 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog32NE_01_GN , ISD:2032-01-01 
72014 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72014 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72014 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72014 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB32Cgy_01_GN , ISD:2032-01-01 
76008 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76008 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB32S_01_GN , ISD:2032-01-01 
76009 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76009 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW32C_01_GN , ISD:2032-12-01 
77028 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77028 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSC33NW_01_GN , ISD:2033-01-01 
71011 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71011 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71011 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71011 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSol33C_01_GN , ISD:2033-01-01 
75008 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75008 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCog34NE_01_GN , ISD:2034-01-01 
72015 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
72015 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
72015 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
72015 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB34C_01_GN , ISD:2034-01-01 
76010 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76010 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB34E_01_GN , ISD:2034-01-01 
76011 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76011 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW34C_01_GN , ISD:2034-12-01 
77029 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77029 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSol35S_01_GN , ISD:2035-01-01 
75009 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75009 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GWD35C_01_GN , ISD:2035-01-01 
77030 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77030 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GWD35S_01_GN , ISD:2035-01-01 
77031 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77031 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GWD35S_02_GN , ISD:2035-01-01 
77032 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77032 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GSC36C_01_GN , ISD:2036-01-01 
71012 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71012 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71012 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71012 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC36NE_01_GN , ISD:2036-01-01 
71013 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71013 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71013 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71013 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GB36C_01_GN , ISD:2036-01-01 
76012 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76012 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB36S_01_GN , ISD:2036-01-01 
76013 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76013 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB36S_02_GN , ISD:2036-01-01 
76014 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76014 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GWD36S_01_GN , ISD:2036-01-01 
77033 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77033 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW36S_01_GN , ISD:2036-12-01 
77034 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77034 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCC37E_01_GN , ISD:2037-01-01 
73001 'GENROU' GT 8.26 0.044 0.92 0.074 4 0 1.87 1.81 0.273 0.447 0.216 0.155 0.12 0.48 / Generator
73001 'ESST1A' GT 2 1 0.008 0.2 -0.3 1.05 3.51 0 0.002084 250 0.067 6.1 -3 6.1 -3 0.06 0.001 1 5 3.15 / Exciter
73001 'PSS2A' GT 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 0.75 1 0.5 0.1 6 0.177 0.02 0.177 0.02 0.1 -0.1 / Stabilizer
73001 'GGOV1' GT 1 1 0.07 0.1 0.05 -0.05 10 2.5 0 1 1 0 0.5 1.5 0.15 0.5 0 0 3 2 0.67 1 0 0.3 -0.3 0 0.1 10 0.1 0 0 4 5 99 -99 / Governor

73501 'GENROU' ST 7.8 0.045 0.87 0.074 3 1 1.92 1.87 0.289 0.468 0.226 0.158 0.13 0.47 / Generator
73501 'ESST1A' ST 2 1 0.008 0.2 -0.3 1.07 3.84 0 0.002084 280 0.067 6.4 -3 6.4 -3 0.07 0.001 1 5 3.3 / Exciter
73501 'PSS2A' ST 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 1 1 0.5 0.1 6 0.174 0.02 0.174 0.02 0.1 -0.1 / Stabilizer
73501 'WSIEG1' ST 0 0 20 0 0 0.15 0.2 -0.2 1 0 1 0.256 0 0.1 0.395 0 0.3 0.349 0 0 0 0 0.01 0 0 0 0 0.2 0.2 0.5 0.5 0.8 0.8 1 1 0 / Governor


/ MPID:GSC37NW_01_GN , ISD:2037-01-01 
71014 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71014 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71014 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71014 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSC37C_01_GN , ISD:2037-01-01 
71015 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71015 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71015 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71015 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSol37S_01_GN , ISD:2037-01-01 
75010 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75010 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB38C_01_GN , ISD:2038-01-01 
76015 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76015 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB38NE_01_GN , ISD:2038-01-01 
76016 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76016 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB38S_01_GN , ISD:2038-01-01 
76017 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76017 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB38S_02_GN , ISD:2038-01-01 
76018 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76018 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW38S_01_GN , ISD:2038-12-01 
77035 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77035 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GCC39E_01_GN , ISD:2039-01-01 
73002 'GENROU' GT 8.26 0.044 0.92 0.074 4 0 1.87 1.81 0.273 0.447 0.216 0.155 0.12 0.48 / Generator
73002 'ESST1A' GT 2 1 0.008 0.2 -0.3 1.05 3.51 0 0.002084 250 0.067 6.1 -3 6.1 -3 0.06 0.001 1 5 3.15 / Exciter
73002 'PSS2A' GT 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 0.75 1 0.5 0.1 6 0.177 0.02 0.177 0.02 0.1 -0.1 / Stabilizer
73002 'GGOV1' GT 1 1 0.07 0.1 0.05 -0.05 10 2.5 0 1 1 0 0.5 1.5 0.15 0.5 0 0 3 2 0.67 1 0 0.3 -0.3 0 0.1 10 0.1 0 0 4 5 99 -99 / Governor

73502 'GENROU' ST 7.8 0.045 0.87 0.074 3 1 1.92 1.87 0.289 0.468 0.226 0.158 0.13 0.47 / Generator
73502 'ESST1A' ST 2 1 0.008 0.2 -0.3 1.07 3.84 0 0.002084 280 0.067 6.4 -3 6.4 -3 0.07 0.001 1 5 3.3 / Exciter
73502 'PSS2A' ST 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 1 1 0.5 0.1 6 0.174 0.02 0.174 0.02 0.1 -0.1 / Stabilizer
73502 'WSIEG1' ST 0 0 20 0 0 0.15 0.2 -0.2 1 0 1 0.256 0 0.1 0.395 0 0.3 0.349 0 0 0 0 0.01 0 0 0 0 0.2 0.2 0.5 0.5 0.8 0.8 1 1 0 / Governor


/ MPID:GCC39E_02_GN , ISD:2039-01-01 
73003 'GENROU' GT 8.26 0.044 0.92 0.074 4 0 1.87 1.81 0.273 0.447 0.216 0.155 0.12 0.48 / Generator
73003 'ESST1A' GT 2 1 0.008 0.2 -0.3 1.05 3.51 0 0.002084 250 0.067 6.1 -3 6.1 -3 0.06 0.001 1 5 3.15 / Exciter
73003 'PSS2A' GT 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 0.75 1 0.5 0.1 6 0.177 0.02 0.177 0.02 0.1 -0.1 / Stabilizer
73003 'GGOV1' GT 1 1 0.07 0.1 0.05 -0.05 10 2.5 0 1 1 0 0.5 1.5 0.15 0.5 0 0 3 2 0.67 1 0 0.3 -0.3 0 0.1 10 0.1 0 0 4 5 99 -99 / Governor

73503 'GENROU' ST 7.8 0.045 0.87 0.074 3 1 1.92 1.87 0.289 0.468 0.226 0.158 0.13 0.47 / Generator
73503 'ESST1A' ST 2 1 0.008 0.2 -0.3 1.07 3.84 0 0.002084 280 0.067 6.4 -3 6.4 -3 0.07 0.001 1 5 3.3 / Exciter
73503 'PSS2A' ST 1 0 3 0 5 1 6 6 0.008334 6 1.5 6 1 1 0.5 0.1 6 0.174 0.02 0.174 0.02 0.1 -0.1 / Stabilizer
73503 'WSIEG1' ST 0 0 20 0 0 0.15 0.2 -0.2 1 0 1 0.256 0 0.1 0.395 0 0.3 0.349 0 0 0 0 0.01 0 0 0 0 0.2 0.2 0.5 0.5 0.8 0.8 1 1 0 / Governor


/ MPID:GSC39NW_01_GN , ISD:2039-01-01 
71016 'GENROU' G1 8.50 0.05 2.95 0.05 1.193 0.0 2.40 2.15 0.245 0.35 0.181 0.13 0.075 0.25 / Generator
71016 'AC7B' G1 0.0 53 38 0.0 1.0 11.52 0.0 1.3909 1.15913 10.01 -10.01 27.28 10 0.0 0.8635 0.0 1.0 0.3 3.31 1.0 1.2 20 0.0 7.1 0.41 9.4 4.01 / Exciter
71016 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1 / Stabilizer
71016 'GGOV1' G1 1 0 0.070 1.0 0.05 -0.05 3.5 1.00 0.0 1.0 1.0 0.15 0.5 1.5 0.15 0.5 0.0 0.0 3.0 1.0 0.2 1.0 1.0 0.1 -0.1 0.00 99.0 10.0 0.1 71.176 0.0 4.0 5.0 99. -99. / Governor


/ MPID:GSol39S_01_GN , ISD:2039-01-01 
75011 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
75011 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB40Cgy_01_GN , ISD:2040-01-01 
76019 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76019 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB40NE_01_GN , ISD:2040-01-01 
76020 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76020 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB40NW_01_GN , ISD:2040-01-01 
76021 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76021 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB40NW_02_GN , ISD:2040-01-01 
76022 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76022 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GB40S_01_GN , ISD:2040-01-01 
76023 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
76023 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

/ MPID:GW40S_01_GN , ISD:2040-12-01 
77036 'WT4G1' G1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5 0.02 / Generator
77036 'WT4E1' G1 0 0 1 1 0.01 970 0 5 15 0 0.08 0.69 -0.69 1.2 0.02 0.5 -0.5 0.05 2 0.8 1.2 200 40 0.05 1.35 1.35 1.35 / Exciter

///***PKK added
/  Dynamic Model Data (on 453 MVA Base) in PTI PSS/E Format for ATCO Sheerness Unit 2 Revalidated by Powertech in December 2017
/GENTPJU1                                       T'do   T"do    T'qo    T"qo    H      D      Xd      Xq      X'd     X'q     X"d     X"q      Xl      S1.0    S1.2    Kis
70009 'USRMDL' G2  'GENTPJU1' 1, 1, 0, 16, 6, 1   5.65   0.01   0.45    0.08   2.49    0      2.26    2.26    0.42    0.42   0.32     0.32     0.15    0.110  0.428    0.08   / FSC

/              I UEL VOS  Tr    Vimax  Vimin   Tc   Tb  TC1  Tb1  Ka    Ta     Vamax  Vamin   Vrmax  Vrmin  Kc   Kf   Tf  KLr  ILr  
70009 'ESST1A'  G2 3   1    0.01  999.0  -999.0  1.0  1.0 1.0  1.0  200.0 0.003  15.0  -15.0    7.03  -6.19   0.07 0.0  1.0 0.0  999.0  /PSS ON Settings

/             I  IC1  IC2  M N  Tw1 Tw2  T6  Tw3 Tw4 T7  Ks2   Ks3 T8  T9  Ks1  T1   T2    T3   T4   Vsmax  Vsmin
70009 'PSS2A'  G2  1 0  3 0  5 1  6  6   0   6   0  6  1.205 1.0 0.5 0.1 10.0  0.214 0.02  0.214 0.5  0.05  -0.05 / Tuned Settings for control with NO TGR

/             i j m k    t1  t2  t3  uo   uc  pmax  pmin  t4    k1    k2   t5   k3    k4   t6     k5     k6   t7   k7   k8 
70009 'IEEEG1' G2 0 0 5.2  0.1 0.0 0.2 0.1 -0.2 1.0   0.0   0.396 0.299 0.0  5.5  0.244 0.0  0.411  0.457  0.0  0.0  0.0  0.0 /PLR


/ The Battle River Unit #5 dynamic data Re-validated by Powertech Labs in November 2015
/              I  T'do  T"do  T'qo  T"qo  H     D    Xd    Xq    X'd    X'q   X"d   Xl   S1.0  S1.2
70001 'GENROU'  G5  5.7  0.04  1.0   0.07  3.1  0.0   2.29  2.29  0.38   0.6   0.3  0.21  0.06  0.24  /
/IBUS, 	ESST4B, I,	TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,  VBMAX,  KC, 	XL,  THETAP/
70001 'ESST4B'	  G5	0.0	10.1  10.1   1.    -0.8     0.01   1    0.0     1.   -0.8     0.0 	6.8    0.00  8.5  0.1   0    0  /
/             I       IC1  IC2  M  N  Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1    T2   T3    T4    Vsmax  Vsmin
70001 'PSS2A' G5   1    0   3 0   5  1  5    5  0   5   0   5   0.973   1  0.5  0.1  10  0.15  0.03 0.1   0.02  0.1    -0.1/ / GE PSS final
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
70001   'WSIEG1' G5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /

Item 60
/ Sundance: Unit 4
/ Prepared by Kestrel Power Engineering  30-Jan-2020
70003 'GENROU'  G4 ,4.600,0.020,0.410,0.020,3.210,0.000,2.02,1.800,0.364,0.520,0.300,0.160,0.044,0.200 / 
70003 'ESST1A'  G4 ,1,1,0.000,99.000,-99.000,0.568,5.680,1.000,1.000,700.000,0.000,8.19,-7.35,8.19,-7.35,0.224,0.000,1.000,15.000,5.665 / 
70003 'PSS2A'   G4 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.56,1.000,1.000,0.200,10.000,0.110,0.020,0.110,0.020,0.050,-0.050 / 
70003 'WSIEG1'  G4 ,0,0,21.000,0.100,0.000,0.100,0.0853,-0.038,1.000,0.000,0.100,0.275,0.000,3.000,0.417,0.000,0.256,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.0023,0.000,0.000,1.000,0.90,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / 
/

/ Ietm 82
/ Sundance: Unit 6, Prepared by Kestrel Power Engineering  31-Jan-2020
70005 'GENROU'  G6  3.850 0.025 0.410 0.025 2.300 0.000 1.995 1.985 0.307 0.409 0.205 0.174 0.044 0.200 / 
70005 'ESST1A'  G6  1 1 0.000 0.124 -0.118 0.500 1.499 0.000 0.000 200.000 0.000 7.119 -6.793 7.119 -6.793 0.176 0.000 1.000 40.000 4.482 / 
70005 'PSS2A'   G6  1 0 3 0 5 1 10.000 10.000 0.000 10.000 0.000 10.000 2.174 1.000 0.500 0.100 7.500 0.120 0.020 0.120 0.020 0.050 -0.050 / 
70005 'WSIEG1'  G6  0 0 25.000 0.100 0.000 0.100 0.085 -0.085 1.000 0.000 0.100 0.300 0.000 2.500 0.320 0.000 0.256 0.380 0.000 0.000 0.000 0.000 0.001 0.000 0.000 0.000 0.000 0.250 0.224 0.500 0.448 0.750 0.672 1.000 0.896 0.000 /  
/

/ *****-*****-*****-***** SUNDANCE5  ***** Area 40  *****  483.7MVA  @ 20kV --  Coal  *****  validated by Powertech in January 2010,, revised by Powertech on May 10, 2010
70004 'GENROU' G5  4.72 0.03 0.8 0.05 3.21 0.15 1.92 1.92 0.36 0.57 0.25 0.17 0.044 0.2    /SUNDANCE5a - Generator
70004 'PSS2A' G5 1 0 3 0 5 1 6.0 6.0 0.0 6.0 0.0 6.0 0.9346 1.0 0.5 0.1 5.0 0.2 0.04 0.36 0.12 0.1 -0.05    /SUNDANCE5a - Stabilizer
70004 'EXST1' G5  0.02 15.0 -15.0 0.568 5.68 700.0 0.003 9.2 -8.1 0.09 0.0 1.0    /SUNDANCE5a - Exciter
/70004 'IEEEG1' G5 0 0 14.7 0.1 0.0 0.1 0.03 -0.04 1.0 0.0 0.1 0.275 0.0 5.0 0.417 0.0 0.256 0.308 0.0 0.0 0.0 0.0    /SUNDANCE5a - TurbineGovernor
/ WSIEG1      I  JBUS M   K    T1   T2   T3   Uo    Uc   Pmax Pmin   T4   K1    K2  T5    K3    K4    T6     K5    K6   T7   K7   K8    db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
70004  'WSIEG1' G5  0   0 14.7  0.1  0.0  0.1  0.03 -0.04  1.0   0.0  0.1 0.275  0.0 5.0  0.417  0.0  0.256  0.308  0.0  0.0  0.0   0.0   0.00 0.00  0.00  0.20 0.18 0.40  0.351  0.60  0.552 0.80  0.788 1.0 0.845 0.000 / 
/

/ Prepared by Kestrel Power Engineering  05-Dec-2016
/ 
/ This DYR file contains Kestrel's best effort to create such file.
/ 
/ The data contained in the associated Kestrel report would take precedence in case of any discrepancies
/ 
/ The DYR file assumes a bus number 422 for this model.
/ The bus number and bus name would have to be updated accordingly,
/ based on the system data and the bus numbering/naming adopted in there
/ 
70007 'GENROU'  G1 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.500,0.300,0.243,0.099,0.401 / 
70007 'ESST1A'  G1 ,1,1,0.0085,0.048,-0.0461,1.000,3.000,1.000,1.000,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.110,0.000,1.000,25.000,4.933 / Excitation System
70007 'PSS2A'   G1 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,0.500,0.100,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
70007  'WSIEG1' G1, 0, 0, 18.72, 0.100, 0.000, 0.100, 1.000, -1.000, 1.000, 0.000, 0.100, 0.275, 0.000, 2.500, 0.417, 0.000, 0.254, 0.308, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.400, 0.902, 0.980, 0.947, 0.990, 0.948, 1.000, 0.949, 0.000 / 
/
/ Keephills: Unit 2
/ Prepared by Kestrel Power Engineering  09-Nov-2017
/ 
/ NOTES:
/ 
/ This DYR file contains Kestrel's best effort to create such file.
/ 
/ The data contained in the associated Kestrel report would take precedence in case of any discrepancies
/ 
/ The DYR file assumes a bus number 424 for this model.
/ The bus number and bus name would have to be updated accordingly,
/ based on the system data and the bus numbering/naming adopted in there
/ 
70006 'GENROU'  G2 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.50,0.300,0.243,0.099,0.401 / 
70006 'ESST1A'  G2 ,1,1,0.0085,0.0483,-0.0461,1.000,3.000,1,1,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.093,0.000,1.000,25.000,4.933 / 
70006 'PSS2A'  G2 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,1.000,0.200,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
70006 'WSIEG1'  G2 ,0,0,22.000,0.100,0.000,0.100,1.000,-1.000,1.000,0.000,0.100,0.275,0.000,2.500,0.417,0.000,0.254,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.400,0.902,0.980,0.947,0.990,0.948,1.000,0.949,0.000 / 

/  Dynamic Model Data in PTI PSS/E Format for ATCO Sheerness Unit 1 Revalidated by Powertech in January 2020
/GENTPJU1                                       T'do   T"do   T'qo    T"qo   H       D      Xd      Xq      X'd     X'q    X"d     X"q     Xl      S1.0    S1.2    Kis
70008 'USRMDL' G1  'GENTPJU1' 1, 1, 0, 16, 6, 1   4.87   0.02   1       0.06   2.43    0.0    2.184   1.791   0.382   0.64   0.298   0.298   0.206   0.07	   0.3     0.08   /
/              I UEL VOS  Tr       Vimax  Vimin   Tc   Tb  TC1  Tb1  Ka    Ta     Vamax  Vamin   Vrmax  Vrmin   Kc   Kf   Tf  KLr  ILr  
70008 'ESST1A'  G1 1   1    0.0085   0.045  -0.043  1.0  3.0 0.0  0.0  450.0 0.005  6.75   -6.44    6.75   -6.44  0.07 0.0  1.0 50.0 4.829  /PSS ON Settings
/
/             I  ICS1 RB1  IC2   RB2   M  N  Tw1 Tw2  T6      Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1   T1    T2    T3    T4    Vsmax  Vsmin
70008 'PSS2A'  G1  1    0    3     0     5  1  10  10   0.0085  10  0   10  2.06  1.0  1    0.2  10.0  0.05  0.02  0.05  0.02  0.05  -0.05 /
/
/             i j m k   t1  t2  t3  uo   uc  pmax  pmin  t4    k1    k2   t5   k3    k4   t6     k5     k6   t7   k7   k8   db1  err  db2  GV1  PGV1  GV2  PGV2  GV3  PGV3  GV4  PGV4  GV5  PGV5  IBLOCK   
70008 'WSIEG1' G1 0 0 9   0.1 0.0 0.2 0.1 -0.2 1.0   0.0   0.396 0.299 0.0  5.5  0.244 0.0  0.411  0.457  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0  0.0   0.2  0.2   0.4  0.4   0.8  0.8   1.0  1.0   0.0/PLR
/
/
/ The Battle River Unit #5 dynamic data Re-validated by Powertech Labs in November 2015
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
/70009   'WSIEG1' G5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/              I  T'do  T"do  T'qo  T"qo  H     D    Xd    Xq    X'd    X'q   X"d   Xl   S1.0  S1.2
70009 'GENROU'  G5  5.7  0.04  1.0   0.07  3.1  0.0   2.29  2.29  0.38   0.6   0.3  0.21  0.06  0.24  /
/
/IBUS, 	ESST4B, I,	TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,  VBMAX,  KC, 	XL,  THETAP/
70009 'ESST4B'	  G5	0.0	10.1  10.1   1.    -0.8     0.01   1    0.0     1.   -0.8     0.0 	6.8    0.00  8.5  0.1   0    0  /
/
/             I       IC1  IC2  M  N  Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1    T2   T3    T4    Vsmax  Vsmin
70009 'PSS2A' G5   1    0   3 0   5  1  5    5  0   5   0   5   0.973   1  0.5  0.1  10  0.15  0.03 0.1   0.02  0.1    -0.1/ / GE PSS final
/
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
70009   'WSIEG1' G5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/ Dynamic model data in PTI PSS/E format for TransAlta Keephills K3, validated by Powertech Oct 2015
/
/               I   T'do  T"do   T'qo  T"qo   H      D    Xd      Xq     X'd    X'q    X"d     Xl     S1.0   S1.2
 70010 'GENROU'   G3   6.0   0.045  1     0.069  2.75   0.   2.036   1.95   0.327   0.5   0.277 0.201    0.07   0.25          /
/
/PSS2A         ICS1 REMBUS1 ICS2 REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7    Ks2  Ks3  T8  T9  Ks1    T1   T2   T3    T4  Vstmax  Vstmin  /  
 70010 'PSS2A'  G3  1      0     3     0     5  1   5    5    0   5    0   5.0  0.91   1   0.5 0.1 4.0   0.25 0.02 0.07  0.02 0.1 -0.1 /Keephills G3 - Stabilizer (Tuned)
/
/ WSIEG1      I  JBUS M   K   T1  T2  T3   Uo   Uc      Pmax  Pmin  T4   K1    K2  T5  K3    K4  T6    K5    K6  T7 K7  K8  db1    Err  db2  GV1 Pgv1 GV2  Pgv2  GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
 70010 'WSIEG1' G3  0    0   15  0   0   0.1  0.1  -0.579  0.88  0     0.5  0.295 0   20  0.245 0   0.34  0.46  0   0  0   0   3.3e-3 0.   0.   0.  0.   0.07 0.04  0.480 0.50  1.0  1.0   0    0     0 /
/
/              TR   TC1  TB1   TC2  TB2   KR  VRMAX VRMIN  T1   KC   TUC1  TUB1  TUC2  TUB2  TOC1 TOB1  TOC2 TOB2  
 70010 'ST5B' G3  0.0  1.37 10.96 0.1  0.05  600 12.5  -11.2  0.01 0.1  0.49  3.92  0.1   0.05  1.37 10.96 0.1  0.05/
/
/              Xe
 70010 'COMP' G3  0.07  /
/
/Item 41   CAPITAL POWER GENESEE GENERATING UNIT G1 	Genesee	Genesee Unit1
/ *****-*****-*****-***** Genesee 1,2  ***** Area 40  *****  482.3500MVA  @ 20.5kV --  Coal  ***** Tested on 2017-09-10
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D      Xd      Xq      X'd    X'q     X"d    X"q     Xl     S1.0    S1.2    Kis
70012  'USRMDL' G1 'GENTPJU1' 1, 1, 0, 16, 6, 1    4.33    0.025  0.5    0.025   2.36   0.0    1.93    1.93    0.3    0.51   0.25    0.25    0.19   0.142   0.31    0.08   / Genesee G1 - convert to GENTPJU1 September 2017
70012 'COMP' G1  -0.05     /Genesee 1 - Compensator
/ PSS2A          ICS1, REMBUS1, ICS2, REMBUS2, M,	N,  Tw1,  Tw2,  T6,  Tw3,  Tw4,  T7,	KS2,    KS3,  T8,  T9,   KS1,  T1,    T2,   T3,    T4,   VSTMAX,  VSTMIN /
70012 'PSS2A' G1    1     0        3     0        5    1   5.0   5.0   0.0  5.0   0.0   5.0    1.059   1.0   0.5  0.1   8.0   0.091  0.02  0.091  0.02  0.1      -0.1    /Genesee 1 - Stabilizer
/ EXST1        Tr     VIMAX  VIMIN  Tc   Tb   Ka     Ta      VRMAX  VRMIN   Kc     Kf   Tf
70012 'EXST1' G1  0.01   1.0    -1.0   1.0  5.0  300.0  0.003   8.7    -7.4    0.038  0.0  1.0    /Genesee 1 - Exciter
/ IEEEG1     ID JBUS  M   K      T1   T2   T3   Uo   Uc     Pmax Pmin  T4   K1    K2   T5  K3      K4    T6   K5  K6   T7   K7   K8 
70012 'IEEEG1' G1   0    0   16.25  0.1  0.0  0.1  0.6  -0.6   1.0  0.0   0.2  0.722 0.0  6.5 0.278   0.0   0.0  0   0.0  0.0  0.0  0.0 / Genesee G1 - September, 2017 
/
/Item 42   CAPITAL POWER GENESEE GENERATING UNIT 2	Genesee	Genesee Unit2
/  Stage 5 PDUP for Project 2224
/ *****-*****-*****-***** Genesee 2  ***** Area 40  *****  482.3500MVA  @ 20.5kV --  Coal  ***** Tested on 2017-09-10
/GENTPJU1                                       T'do    T"do   T'qo   T"qo    H      D      Xd      Xq      X'd    X'q     X"d    X"q     Xl     S1.0    S1.2    Kis
70011  'USRMDL' G2 'GENTPJU1' 1, 1, 0, 16, 6, 1    4.33    0.025  0.5    0.025   3.739   0.0    1.93    1.93    0.3    0.51   0.25    0.25    0.19   0.142   0.31    0.08   / 
70011 'COMP' G2  -0.05             /Genesee 2 - Compensator
/ PSS2A          ICS1, REMBUS1, ICS2, REMBUS2, M,       N,  Tw1,  Tw2,  T6,  Tw3,  Tw4,  T7,    KS2,    KS3,  T8,  T9,   KS1,  T1,    T2,   T3,    T4,   VSTMAX,  VSTMIN /
70011 'PSS2A' G2    1     0        3     0        5    1   5.0   5.0   0.0  5.0   0.0   5.0    1.059   1.0   0.5  0.1   8.0   0.091  0.02  0.091  0.02  0.1      -0.1    /Genesee 2 - Stabilizer
/ EXST1        Tr     VIMAX  VIMIN  Tc   Tb   Ka     Ta      VRMAX  VRMIN   Kc     Kf   Tf
70011 'EXST1' G2  0.01   1.0    -1.0   1.0  5.0  300.0  0.003   8.7    -7.4    0.038  0.0  1.0    /Genesee 2 - Exciter
/
/ IEEEG1     ID JBUS  M   K      T1   T2   T3   Uo   Uc     Pmax Pmin  T4   K1    K2   T5  K3      K4    T6   K5  K6   T7   K7   K8
70011 'IEEEG1' G2   0    0   16.25  0.1  0.0  0.1  0.2  -0.2   1.0  0.0   0.2  0.722 0.0  4.5 0.278   0.0   0.0  0   0.0  0.0  0.0  0.0 / Genesee G1 - September, 2017 /
/ *****-*****-*****-***** Genesee 3  ***** Area 40  *****  586MVA  @ 22kV --  Coal  *****   Revalidated in
/ GENESEE PHASE 3 STEAM GENERATING UNIT Tested by Powertech on December 03, 2016 approved by WECC September 13, 2017
/
70013, 'USRMDL',  G3, 'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.8000, 0.0450, 1.0000, 0.0690, 2.9, 0.0000, 2.1100, 1.9500, 0.3270, 0.5000, 0.2770, 0.2770, 0.2010, 0.0730, 0.3330, 0.0800 /
70013, 'ST5B',  G3, 0.0200, 2.0000, 10.0000, 0.1000, 0.1000, 300.0000, 8.8400, -7.5100, 0.0040, 0.0000, 2.0000, 10.0000, 0.1000, 0.1000, 2.0000, 10.0000, 0.1000, 0.1000 /
70013, 'PSS2A',  G3, 1, 0, 3, 0, 5, 1, 5.0000, 5.0000, 0.0000, 5.0000, 0.0000, 4.9900, 0.9000, 1.0000, 0.0000, 0.1000, 5.0000, 0.2400, 0.0100, 0.2400, 0.1200, 0.1000, -0.1000 /
70013, 'WSIEG1',  G3, 0, ' 0', 15.900, 0.0000, 0.0000, 0.1000, 0.1000, -0.5790, 1.0700, 0.0000, 0.5000, 0.2950, 0.0000, 8.0000, 0.2450, 0.0000, 0.3400, 0.4600, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0700, 0.0400, 0.4800, 0.5000, 1.0000, 1.0000, 1.0700, 1.0900, 0.0000 /
/70013, 'LCFB1',  G3, 1.0000, 1.0000, 0.0000, 0.5000, 0.0008, 0.2000, 2.0000, 0.5000, 99.0000 /
/
/
/MV Generic synchronous DER from Modelling ID
/			            T'do    T"do    T'qo     T"qo    H      D      Xd      Xq      X'd    X'q     X"d    X"q     Xl     S1.0    S1.2    Kis
3270 'GENTPJ1' G1       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G2       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G3       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G4       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G5       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G6       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G7       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G8       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' G9       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
3270 'GENTPJ1' GX       2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
/Judy Creek Gen, connected in 2016, pre-date DER process, Generic reciprocating used
19272 'GENTPJ1' JC 	2.967  0.2000 0.313   0.20    1.2     0.00  2.227   1.217   0.284   1.217  0.179   0.197  0.13   0.200   0.60    0.029/
/UofC Solar Turbine, pre-date DER process, used generic small gas turbine
/                     T'do    T"do    T'qo     T"qo    H      D      Xd   Xq    X'd   X'q     X"d    X"q     Xl     S1.0    S1.2    Kis        
3556 'GENTPJ1' 1 	6.5   0.03    1.0       0.03    4.2   0.00   1.6   1.5   0.2  0.3   0.13   0.13     0.1    0.1     0.4     0/
/P1837, no dyr data from project, use generic solar
3275 'USRMDL' G1 'PVGU1' 101 1 0 9 3 3 0.02, 0.02, 0.4, 0.9, 1.11, 1.5, 1.5, 10, 0.02/
3275 'USRMDL' G1 'PVEU1' 102 0 4 24 10 4 0, 0, 1, 0, 0.15, 18, 5, 0.05, 0.1, 0, 0.08, 0.47, -0.47, 1.1, 0, 0.5, -0.5, 0.05, 0.1, 0.9,
1.1, 120, 0.05, 0.05, 1.7, 1.11, 1.11, 25/
