@! This is a copy of Master Dynamic File released with 2019 SP OPBC R1
@! This version contains all machines data in the original release
@! Minor formatting has been done to better suit OC weekly case
@! Please apply this dynamic file to OC weekly case
@!
@!
/ *****-*****-*****-***** Fort Nelson 1  ***** Area 17  *****  58MVA  @ 13.8kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/
/  Dynamic Model Data in PTI PSS/E Format for Fort Nelson G1, validated by Powertech Labs, April 2013 /
/
1015   'GENROU'   1      9   0.036  0.78  0.034  1.95  0.0 2.103  2.0  0.23    0.27  0.144 0.122 0.095  0.348/
1015 'ESAC6A'  1  0.01  650 0.01  0.13  29   4    30     -30    30     -30   0.7    40   30    30    1   0.1  0.1  1.5  1   4.5   0.05   6  0.2 /
/1015 'COMP'  1   0.02
1015  'GGOV1'  1     1   1   0.057   1.0   0.05   -0.05    8     1.3     0   1.0   1.0  0.0   0.5    1    0.11  0.5  0.0  0.0    3.0    1.0   0.2    1     0.0  0.1    -0.5   0.00  99.0 10.0 0.1 58.588    0.0 4.0  5.0  99.  -99. /
1015 'PSS2B'   1   1   0       3   0      5  1  5   5  0   5   0   5   1.39  1  0.5  0.1    3   0.211 0.025 0.211 0.025 0.211 0.025   999    -999    999    -999    0.1    -0.1/

/ *****-*****-*****-***** Fort Nelson 2  ***** Area 17  *****  32.94MVA  @ 13.8kV --  Steam Turbine  ***** Tested on 2012-03-07
1019 'GENSAL' 2  10.4 0.05 0.12 3.0 4.5 2.096 1.11 0.29 0.24 0.12 0.07 0.2    /Fort Nelson 2 - Generator
1019 'COMP' 2  -0.04     /Fort Nelson 2 - Compensator
1019 'PSS2A' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 4.0 1.37 1.0 0.5 0.1 2.5 0.25 0.035 0.25 0.035 0.1 -0.1    /Fort Nelson 2 - Stabilizer
1019 'ESST1A' 2 1 1 0.0 0.126 -0.107 8.8 22.0 0.02 0.02 270.0 0.003 20.95 -17.8 20.95 -17.8 0.0 0.0 0.01 0.0 5.01    /Fort Nelson 2 - Exciter
1019 'IEEEG1' 2  0 0 18.8 0.0 0.0 0.1 0.3 -0.3 1.0 0.0 6.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /Fort Nelson 2 - TurbineGovernor
1019 'MNLEX2' 2  0.0 0.01 300.0 1.0 0.65 1.37 1.735     /Fort Nelson 2 - Exciter Limiter
/
/
@! Bighorn: Unit 1 Prepared by Kestrel Power Engineering  16-Aug-2016

102  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 4.400,0.020,0.000,0.190, 3.52,0.000, 1.480,0.820,0.342,0.820,0.280,0.280,0.200, 0.2100,0.6250,0.0700 / 
102 'DC4B'  1 ,1,1,0.005,156.000,139.000,48.000,0.040,21.7,-19.4,0.689,0.005,1.000,1.680,0.000,1.000,0.000,1.259,0.100,1.679,0.150 / 
102 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.420,1.000,0.500,0.100,5.000,0.114,0.025,0.114,0.025,0.114,0.025,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
102 'HYGOV'  1 ,0.055,0.320,5.000,0.050,0.100,0.109,1.000,0.000,1.000,1.130,0.000,0.100 / 
/
/
/
/  Dynamic Model Data in PTI PSS/E Format for Muskeg River revalidated by Powertech in November 2014
/ 
/              I  T'do  T"do  T'qo  T"qo   H      D    Xd     Xq    X'd   X'q    X"d   Xl   S1.0 S1.2/ 
10236 'GENROU' 1  9.8  0.022  0.46  0.045  5.977  0.0  2.095  1.997 0.299 0.454 0.208 0.177 0.10 0.45 /Muskeg G1 - Generator                
/              I  Tr    Kpr Kir Kdr Tdr Vrmax Vrmin Kpa Kia Vamax Vamin  Kp  Kl  Kf1 Kf2 Kf3 Tf3 Kc  Kd   Ke  Te  Vfemax Vemin E1   Se1  E2   Se2/
10236  'AC7B'  1  0.02  50  50  0   1.0  26.1  0    40  68  59.1  -63.6   1   0   0  1    0   1  0.1 2.5  1.0 1.0 19.5   0.01  3.26 0.01 4.35 0.03/
/             I  LDC
10236 'COMP'  1  0.0   /MuskegG1 - Compensator
/
/               I   Rsel Flag   R    Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin Tact Kturb Wfnl  Tb   Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen Rclose Kimw Aset Ka  Ta  Trate db Tsa Tsab Rup  Rdown
10236 'GGOV1'   1    1    1    0.061  2.5    0.05  -0.05  5.0   0.8   0.0   1.0   1.0  0.15 0.5  1.5  0.20   0.2  0.0  0.0   3.0    2.0   0.67   1.0  0   0.3   -0.3   0.0  99.0 10.0 0.1 104.7 0  4.0  5.0  99. -99. /  Muskeg G2 - turbine-governor
/
/	         ICS1 REMBUS1  ICS2  REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2  Ks3 T8  T9  Ks1 T1   T2   T3   T4   Vstmax  Vstmin		
10236 'PSS2A'  1  1     0    3      0    5  1   2    2   0   2    0    2   0.17  1  0.5 0.1 15  0.22 0.03 0.22 0.03  0.1    -0.1  / Muskeg G1 - Stabilizer (revalidated)/
/
/
/
/ *****-*****-*****-***** Rainbow 1  ***** Area 17  *****  32MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-02-01
1031 'GENROU' 1  6.81 0.13 0.7 0.13 12.6 0.0 1.1 1.08 0.127 0.13 0.07 0.05 0.23 0.53    /Rainbow 1 - Generator
1031 'EXST1' 1  0.0 0.2 -0.2 0.0 0.0 40.0 0.14 2.0 0.0 0.0 0.055 0.5    /Rainbow 1 - Exciter
1031 'GAST' 1  0.032 5.0 0.1 3.0 1.0 1.0 1.0 -0.1 0.15     /Rainbow 1 - TurbineGovernor
/
/ *****-*****-*****-***** Rainbow 2  ***** Area 17  *****  49MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 2011-08-16
1032 'GENROU' 2  5.6 0.11 0.6 0.11 7.5 0.0 2.03 1.7 0.22 0.3 0.145 0.13 0.101 0.24    /Rainbow 2 - Generator
1032 'ESDC1A' 2  0.02 50.0 0.02 1.0 1.0 2.1 0.0 1.0 1.0 0.22 3.0 0.0 4.5 0.3 6.0 0.75    /Rainbow 2 - Exciter
1032 'GAST' 2  0.084 1.2 0.1 3.0 0.9 1.0 1.0 0.0 0.15     /Rainbow 2 - TurbineGovernor
1032	'IEEEVC'  2	0	0.2	/
/
/ *****-*****-*****-***** Rainbow 3  ***** Area 17  *****  21.7MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-02-01
1033 'GENROU' 3  6.81 0.13 0.7 0.13 15.0 0.0 1.1 1.08 0.127 0.13 0.09 0.05 0.15 0.35    /Rainbow 3 - Generator
1033 'EXST1' 3  0.0 0.2 -0.2 1.5 3.0 40.0 0.15 2.3 0.0 0.0 0.0 1.0    /Rainbow 3 - Exciter
1033 'GAST' 3  0.03 10.0 0.1 3.0 1.0 1.0 1.0 -0.1 0.15     /Rainbow 3 - TurbineGovernor
/
/
/ ******  Revised Dynamic Model Data in PTI PSS/E Format for Rainbow Lake Unit #4 Re-validated by Powertech Labs in Fenruary 2013
/ Dynamic Model Data in PTI PSS/E Format for Rainbow Lake Unit #4 Re-validated by Powertech Labs in Fenruary 2013
/
1035 'GENROU' 4   6.6  0.032 0.78 0.034 1.80 0.0  2.367  2.159 0.25 0.27 0.162 0.122 0.174 0.404      /
1035 'IEEEST' 4 3   0   0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1  0.0 0.01 0.94 0.94 -1.01  0.05  -0.05   0.0  0.0   /
1035   'AC8B',   4    0.01,  60,    50,    11,      0.1,  10.3,    1.5,   1,   0,    10.3,     0,    0.1,  1.5, 1,  0.7,  20,     0,  3.75, 0.5,  5.0, 0.66/
1035 'GGOV1'   4   1    1   0.055   0.1  0.05  -0.05  8.0  1.5   0.0   1.0   1.0  0.15  0.1  1.2   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0. 0.3   -0.3    0.0  99.0 10.0 0.1 58.588  0.0 4.0 5.0  99. -99. /
/
/
/ *****-*****-*****-***** Rainbow5  ***** Area 17  *****  60MVA  @ 14.4kV --  Gas Turbine  ***** validated by Powertech in August 2014
/
/  Dynamic Model Data in PSSE Format for Rainbow Lake Unit 5, validated by Powertech in August 2014
/
1037  'GENROU' 5   9.6   0.024 0.597 0.047 2.45 0.0  2.30  2.230 0.31 0.415 0.198 0.168 0.047 0.1565      /
1037  'AC8B'  5   .01  84   5.0  20  0.1  99.    -99.    3.0  .0   23.4  -1.2   0.6 1.9  1  0.5  20.5   0    7.3   .51  9.8  5.21 / RB5-EX
1037  'COMP'  5  -0.05  /
1037  'GGOV1'    5   1   1   0.057  1.0   0.05   -0.05  5.5   1.5   0.0   1.0    1.0  0.15  0.3  1.30   0.23  0.1  0.1  0.0    3.0    2.0   0.67  0.85  0.0   0.3  -0.3   0.0  99.0  10.0 0.1   60   0.0  4.0  5.0  99. -99. /
1037  'IEEEST' 5     3     0      0.36  0    0.016   0     0    0   0.157  1.9  1.0  0.0057 0.5  0.5   -0.222  0.1    -0.1      0     0   /RB5-PSS
/
/
/ *****-*****-*****-***** BigHorn2  ***** Area 34  *****  65.5MVA  @ 13.8kV --  Hydro  ***** Tested on 2007-12-03

108 'GENSAL' 2  4.5 0.08 0.05 3.7 0.0 1.25 0.7 0.43 0.34 0.194 0.186 0.559    /BigHorn2 - Generator
108 'IEEEVC' 2  0.0 0.0     /BigHorn2 - Compensator
108 'PSS2B' 2 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.35 1.0 0.5 0.1 5.0 
          0.15 0.04 0.2 0.05 0.15 0.01 2.0 -2.0 1.5 -1.5 0.03 -0.03   /BigHorn2 - Stabilizer
108 'ESAC8B' 2  0.01 155.5 138.7 48.0 0.04 0.5 0.01 16.4 -14.7 1.4 1.0 1.95 0.0 2.6 0.0    /BigHorn2 - Exciter
108 'HYGOV' 2  0.045 0.36 3.5 0.1 0.93 0.11 1.0 0.0 0.9 1.28 1.0 0.09    /BigHorn2 - TurbineGovernor
/
/ *****-*****-*****-***** Daishowa_G2  ***** Area 19  *****  29.5MVA  @ 13.8kV --  Combined Cycle Steam Turbine  *****   Project  1065-1 at GATE 5
/
/  Dynamic Model Data for Daishowa 29.529MVA Unit G2 Validated by CEI in November 2012
/
1087	'ESAC8B'	 2 0.008 62 54  9.6  0.04  1  0.005  8.8  -8.8  0.43  1  4.3  0.01  5.7  0.5  /DAISHOWA - G2 - /EXCITER
1087  'IEEEVC'   2      0   0.022 /DAISHOWA G2 DROOP
1087	'GENROU'  2  3.5  0.08  1.15  0.4  5.116  1  1.5  1.4	0.3  0.205	 0.14  0.1  0.282  0.906  /DAISHOWA G2 GENERATOR
1087	'PSS2A'	 2  1  0  3  0  5  1  5  5  0  5  0  5  0.489  1  0.5  0.1  3  0.15	 0.02  0.21  0.01  0.05  -0.05  /DAISHOWA G2 PSS
1087	'GGOV1'	2  -1  0   0.088  1  0.05  -0.05  9  5.8  0	1  1  0  0.22  2.65  0.14  0.34  0  0  3  1  0.67  99  0  0.1  -1  0  99  10  0.1  29.529  0  4  5  99  -99    /DAISHOWA G2 TurbineGovernor
/
/
/  Dynamic Model Data for Daishowa 47MVA Unit Validated by CEI in Septembert 2012
1087	'GENROU' 1  5.8  0.04  1.67  0.11  3   1   1.5  1.42 0.24  0.366  0.183  0.17  0.126  0.324  /Daishowa -G1 -Generator
1087	'ESAC8B' 1  0.008 93  81  16  0.04  1  0.005  7.3  -7.3  0.4  1  4.3  0.01  5.7  0.5 /
1087	'IEEEVC' 1  0  0  /DAISHOWA -G1 -AVRDROOP
1087	'PSS2A'	1  1  0  3  0  5  1  5  5  0  5  0  5  0.838  1  0.5  0.1 5  0.15 0.01 0.21 0.01  0.05  -0.05 /DAISHOWA -G1 -PSS
1087	'GGOV1'	1  -1  0  0.067  1  0.05  -0.05   8.7  5  0   1  1  0  0.2  1.2	 0.25  0.2  0  0  3  1  0.67  99  0  0.1   -1  0  99  10  0.1  47.067  0  4  5  99   -99	/DAISHOWA G1 TurbineGovernor
/
/
/
/
/ *****-*****-*****-***** LONGLAKEGT4  ***** Area 25  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  432-3 at GATE 6
11241 'GENROE' G4  8.0 0.03 3.0 0.2 1.176 0.0 2.6 1.885 0.244 0.7 0.19 0.12 0.1284 0.6203    /LONGLAKEGT4 - Generator
11241 'PSS2A' G4 3 0 0 0 1 1 5.0 0.0 0.016 5.0 0.0 0.016 0.0 0.0 0.0 0.18 -2.0 0.157 0.0151 0.157 0.0151 0.025 -0.025    /LONGLAKEGT4 - Stabilizer
/11241 'EXAC1' G4  0.022 0.0 0.0 350.0 0.02 22.5 0.0 0.8 0.14 1.3 0.0 0.65 0.35 6.5 0.048 7.24 0.081    /LONGLAKEGT4 - Exciter
/11241 'GASTWD' G4  0.056 2.2 1.2 0.0 0.0 0.1 46.0 0.0 1.2 0.17 0.0 
/          1.0 1.0 0.02 1.0 0.3 0.0 1.0 0.0 0.1 0.3 0.303 0.303 1.273 0.0 -0.273 1.273 0.0 1.0 0.0 0.88 0.2  /LONGLAKEGT4 - TurbineGovernor
/
/ *****-*****-*****-***** LONGLAKEGT3  ***** Area 25  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  432-3 at GATE 6
11241 'GENROE' G3  8.0 0.03 3.0 0.2 1.176 0.0 2.6 1.885 0.244 0.7 0.19 0.12 0.1284 0.6203    /LONGLAKEGT3 - Generator
11241 'PSS2A' G3 3 0 0 0 1 1 5.0 0.0 0.016 5.0 0.0 0.016 0.0 0.0 0.0 0.18 -2.0 0.157 0.0151 0.157 0.0151 0.025 -0.025    /LONGLAKEGT3 - Stabilizer
/11241 'EXAC1' G3  0.022 0.0 0.0 350.0 0.02 22.5 0.0 0.8 0.14 1.3 0.0 0.65 0.35 6.5 0.048 7.24 0.081    /LONGLAKEGT3 - Exciter
/11241 'GASTWD' G3  0.056 2.2 1.2 0.0 0.0 0.1 46.0 0.0 1.2 0.17 0.0 
/          1.0 1.0 0.02 1.0 0.3 0.0 1.0 0.0 0.1 0.3 0.303 0.303 1.273 0.0 -0.273 1.273 0.0 1.0 0.0 0.88 0.2  /LONGLAKEGT3 - TurbineGovernor
/
/
/ *****-*****-*****-***** WEYPOWER1  ***** Area 20  *****  57.882MVA  @ 13.8kV --  Biomass  ***** Project 816-1 at Gate 5
1146 'GENROU' 1  5.181 0.08 1.29 0.47 1.839 0.0 1.97 1.9 0.26 0.3 0.155 0.11 0.1337 0.745    /WEYPOWER1 - Generator
1146 'IEEEVC' 1  0.0 0.0     /WEYPOWER1 - Compensator
1146 'PSS2B' 1 1 0 3 0 5 1 3.0 3.0 0.0 3.0 0.0 3.0 0.82 1.0 0.5 0.1 8.0 
          0.18 0.02 0.18 0.02 1.0 5.0 2.0 -2.0 1.5 -1.5 0.05 -0.05   /WEYPOWER1 - Stabilizer
/1146 'AC8B' 1  0.0 634.0 222.0 95.0 0.01 999.0 -999.0 1.0 0.0 17.36 -14.73 
/          0.1 1.0 0.3 0.92 11.17 0.0 3.126 0.033 4.168 0.125    /WEYPOWER1 - Exciter
/1146 'GGOV1' 1 1 0 0.042 1.0 0.05 -0.05 18.0 7.0 20.0 0.01 1.0 0.0 0.5 
/          1.69 0.39 10.0 3.0 0.0 1.0 0.5 0.2 1.0 0.0 0.1 -1.0 0.0 0.01 10.0 1.0 49.2 0.0 4.0 5.0 99.0 -99.0  /WEYPOWER1 - TurbineGovernor/
1146 'GGOV1' 1  -1  0  0.067  1  0.05  -0.05   8.7  5  0   1  1  0  0.2  1.2 0.25  0.2  0  0  3  1  0.67  99  0  0.1   -1  0  99  10  0.1  47.067  0  4  5  99   -99	/DAISHOWA G1 TurbineGovernor
/
/
/ *****-*****-*****-***** HR Milner  ***** Area 22  *****  167MVA  @ 15kV --  Coal  ***** Tested on 2005-10-28
1148 'GENROU' 1  9.1 0.06 1.0 0.11 2.75 0.0 1.85 1.85 0.23 0.5 0.185 0.16 0.12 0.522    /HR Milner - Generator
1148 'PSS2A' 1 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.82 1.0 0.5 0.1 5.0 0.15 0.03 0.15 0.03 0.1 -0.1    /HR Milner - Stabilizer
1148 'ESST1A' 1 1 1 0.01 999.0 -999.0 1.0 3.5 0.0 0.0 350.0 0.01 8.02 -7.19 8.02 -7.19 0.085 0.0 1.0 2.0 2.74    /HR Milner - Exciter
1148 'IEEEG1' 1 0 0 14.3 0.18 0.0 0.15 0.1 -1.0 0.9 0.0 0.11 0.28 0.0 5.5 0.41 0.0 0.72 0.31 0.0 0.0 0.0 0.0    /HR Milner - TurbineGovernor
/
/
/
/ *****-*****-*****-***** STURGEON 1  ***** Area 23  *****  12.5MVA  @ 14.4kV --  Gas Turbine  ***** Tested on 1999-06-30
1167 'GENCLS' 1  3.5 0.1     /STURGEON 1 - Generator
/
/ *****-*****-*****-***** STURGEON 2  ***** Area 23  *****  9.38MVA  @ 4.2kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1168 'GENCLS' 2  3.5 0.1     /STURGEON 2 - Generator
/
/
/ *****-*****-*****-***** Dynamic Model Data in PTI PSS/E Format for ATCO Valley View VV1, Validated by Powertech Labs Inc, Jan 2015
/
/                I   T'do  T"do   T'qo   T"qo   H      D     Xd    Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
1171, 'GENROE', 1,    9.8, 0.024, 0.6,  0.047, 2.45,  0,   2.358,  2.23, 0.27, 0.415, 0.198, 0.168, 0.078, 0.281 / 
/
/GGOV1              Rsel Flag R    Tpele maxerr minerr Kpgov Kigov Kdgov Tdgov   Vmax Vmin  Tact Kturb Wfnl   Tb  Tc  Teng Tfload Kpload Kiload Ldref  Dm  Ropen Rclose Kimw Aset   Ka   Ta  Trate  db  Tsa Tsab Rup  Rdown
1171 'GGOV1'    1   1   0   0.0585  1.0   0.05   -0.05    6.2   1.4   0.0  1.0   1.2  0.15    0.3  1.3  0.23  0.1  0.0  0.0    0.3    1.0   3.30   1.0  0.0  0.3  -0.3   0.0  99.0 10.0 0.1 46  0.0 1.0  1.0  99. -99. /
/
/AC8B            I     Tr    Kpr    Kir    Kdr      Tdr  Vpidmax   Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd   Ke  Te   Vefmax  Vemin E1   SE1   E2   SE2/
1171   'AC8B',   1    0.01,  84,    5,    20,      0.1,      99,    -99,    3.,   0,     22.6,  -1.2,  0.6, 1.9, 1,  0.5,  19.8,    0,  7.3,  0.51,  9.8, 5.21/
/
/                I  ICS  IB   A1     A2        A3     A4   A5    A6    T1    T2   T3   T4       T5     T6   Ks   Lsmax   Lsmin   Vcu   Vcl/
1171 'IEEEST',  1,  3,  0,   0.36,   0.0,     0.016,   0,   0,    0,  0.157, 1.9, 1.0, 0.0151   1.88,  1.88,   -0.16,  0.10,  -0.10,  0,   0/ 
/
1171 'COMP'  1  -0.04/
/
/
/ Dynamic model data in PTI PSS/E format for ATCO Valley View VV2, validated by Powertech June 2014
/                I   T'do  T"do   T'qo   T"qo  H     D   Xd    Xq   X'd   X'q   X"d   Xl    S1.0  S1.2
1173, 'GENROU',  2,  9.9,  0.039, 2.40,  0.22, 1.26, 0,  2.55, 2.50, 0.28, 0.26, 0.16, 0.16, 0.11, 0.43 / Valley View GT2 - Generator
/               I  Rsel Flag  R   Tpele maxerr minerr Kpgov Kigov Kdgov Tdgov  Vmax Vmin   Tact  Kturb  Wfnl  Tb   Tc  Teng  Tfload Kpload Kiload Ldref  Dm  Ropen Rclose Kimw Aset   Ka   Ta  Trate  db  Tsa Tsab Rup  Rdown
1173 'GGOV1'    2   1   1   0.067  1.0   0.05   -0.05   1.8  1.2   0.5  1.0    1.0  0.15    0.2  1.65   0.18  0.1  0.1  0.0    3.0    2.0   0.67   1.0   0.5  0.3  -0.3   0.0  99.0  10.0  0.1  72   0.0  4.0  5.0  99. -99. /
/ PSS2B         I  IC1  IC2    M  N  Tw1 Tw2 T6 Tw3 Tw4 T7  Ks2  Ks3  T8  T9   Ks1   T1   T2    T3   T4   T10    T11 Vsl1max Vsl1min Vsl2max Vsl2min Vsmax Vsmin 
1173, 'PSS2B'   2, 1, 0, 3, 0, 5, 1, 10, 10, 0, 10,  0, 10, 4.35, 1, 0.5, 0.1, 2.7, 0.3, 0.02, 0.3, 0.02, 0.05, 0.02,   0.1,  -0.1,    1,       0,   0.05, -0.05/ 
/
/   AC8B       I  Tr     Kpr  Kir  Kdr  Tdr  Vpidmax Vpidmin  KA   TA    Vrmax  Vrmin Kc   Kd    KE   TE   Vfemax Vemin  E1     SE1    E2     SE2
1173 'AC8B'    2  0.02   80   5    20   0.1   31.3    0.0     1.4  0.01   31.3   0.0  0.4  0.66  1.0  1.8   17.1     0   8.130  0.228  10.84  1.56  /VV2 - Excitation system
/
1173 'COMP'  2  -0.07/
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M5  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
12185 'GENSAL' M5  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M5 - Generator
/
/  Dynamic Model Data in PTI PSS/E Format for Muskeg River revalidated by Powertech in July 2015
/
12236 'GENROU' 2  9.8  0.022  0.462  0.045  5.977  0.0  2.095  1.997  0.299  0.454  0.208   0.177    0.10 0.45 /Muskeg G2 - Generator                
12236  'AC7B'  2  0.02  57.3    57.3    0   1.0  21.2    0      2.768     1.183     1        -1            18     1     0     1    0      1      0.1 2.5  1.0   1     19.5   0.01     3.26  0.01  4.35  0.03//Muskeg G2-Exciter
12236 'COMP'  2  0.0   /MuskegG2 - Compensator
12236 'GGOV1'   2    1    1    0.061  2.5    0.05  -0.05   7.0   0.8     0.0   1.0   1   0.15   0.5    1.5   0.20   0.2  0.0  0.0   3.0    2.0   0.67   1.0  0   0.3   -0.3   0.0  99.0 10.0 0.1 104.7 0  4.0  5.0  99. -99. /  Muskeg G2 - turbine-governor	
12236 'PSS2A'  2   1        0     3      0    5    1     4    4    0     4    0    4   0.334  1     0.5 0.1  15   0.1 0.015 0.08  0.01    0.05    -0.05 / Muskeg G2 - Stabilizer
/
/------------------------------------------------------------------------2014_3_25 Validated data updated-------------------------------------------------------------------------------
/ 
/ *****-*****-*****-***** LONGLAKEG2  ***** Area 25  *****  100MVA  @ 13.8kV --    *****   Tested on 2013-08-30
12249 'GENROU' G2 7 .036 1.2 .2 6.386 0 1.8 1.6 .2628 .9 .2271 .1433 .06 .215/
12249 'PSS2A'  G2 1 0 3 0 5 1 5 5 0 5 0 5 .3915 1 .5 .1 15 .2 .03 .175 .03 .1 -.1/
12249 'REXSYS' G2  0   1000 0    999    0   0    0    0    0    24     -24    .03 1   0    0    1    1    0    0 
	26.1   -26.1  0   1   1.6 .1  2.7 4.85 .01     6.47 .04     0   /
12249 'GGOV1'  G2 1 1 .05 1.5 999 -999 8.6 .75 0 1 1 .08 .4 2.482 .1134 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 10 10 .10 80.9 
  0 12 15 99 -99/
12249 'MAXEX2' G2 0 2.7083 2 20 1.5 40 1.05 400 1 0.002 -0.5/ Max Excitation Limiter - 
/
/ *****-*****-*****-***** LONGLAKEG1  ***** Area 25  *****  100MVA  @ 13.8kV --    *****  Tested on 2013-08-30
13249 'GENROU' G1 7 .036 1.2 .2 6.386 0 1.8 1.6 .2628 .9 .2271 .1433 .06 .215/
13249 'PSS2A'  G1 1 0 3 0 5 1 5 5 0 5 0 5 .3915 1 .5 .1 15 .2 .03 .175 .03 .1 -.1/
13249 'REXSYS' G1 0 1000 0 999 0 0 0 0 0 24 -24 .03 1 0 0 1 1 0 0 26.1 -26.1 0 1 1.6 .1 2.7 4.85 .01 6.47 .04 0 /
13249 'GGOV1'  G1 1 1 .05 1.5 999 -999 8 1 0 1 1 .08 .4 2.482 .1134 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 10 10 .10 80.9  
  0 12 15 99 -99/
13249 'MAXEX2' G1 0 2.7083 2 20 1.5 40 1.05 400 1 0.002 -0.5/ Max Excitation Limiter - 
/
/
/ *****-*****-*****-***** SUNDANCE1  ***** Area 40  *****  333MVA  @ 18kV --  Coal  ***** Tested on 1998-06-01
129 'GENROU' 1  4.9 0.04 0.5 0.04 2.9 0.016 1.98 1.92 0.27 0.34 0.19 0.111 0.441 0.55                /SUNDANCE1 - Generator
129 'IEEEX1' 1  0 0.638 0.28 0.1 1.8 3.57 -3.57 0.8 0.7 0 0.035 0 1 0 2 0                            /SUNDANCE1 - Exciter
/129 'IEEEG1' 1 0 0 26.67 0.1 0 0.1 0.0765 -0.7655 0.85 0 0.1 0.285 0 2.8 0.419 0 0.25 0.296 0 0 0 0  /SUNDANCE1 - TurbineGovernor
/ WSIEG1      I  JBUS M   K    T1  T2  T3    Uo    Uc    Pmax Pmin  T4   K1   K2  T5    K3    K4   T6    K5    K6  T7  K7  K8   db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3   GV4  Pgv4  GV5  Pgv5  IBLOCK
129  'WSIEG1' 1   0   0 26.67 0.1  0  0.1 0.0765 -0.7655 0.85  0   0.1 0.285  0  2.8  0.419   0   0.25  0.296  0   0   0   0   0.00 0.00  0.00  0.20  0.312 0.4  0.628  0.60  0.784  0.80 0.889  1.0  0.913  0.000 / 
/
/
/ Dynamic Model Data in PTI PSS/E Format for Sundance Unit 3 Validated by Kestrel Tested: May 14 – 21, 2015
130  'GENROU' 3 ,4.140,0.025,0.410,0.025,3.489,0.000,1.770,1.550,0.270,0.344,0.190,0.150,0.056,0.224 / 
130  'ESST1A' 3 ,1,1,0.010,99.000,-99.000,0.568,3.442,0.010,0.010,560.000,0.010,7.920,-7.101,7.920,-7.101,0.144,0.000,1.000,12.000,5.244 / 
130  'PSS2A' 3 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.433,1.000,1.000,0.200,9.000,0.090,0.020,0.090,0.020,0.050,-0.050 / 
130  'WSIEG1' 3 ,0,0,4.000,0.000,0.000,0.100,0.050,-0.020,1.000,0.000,0.100,0.275,0.000,4.000,0.417,0.000,0.256,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.878,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / original -not working
/ PSS/E foramt dynamic model for Oldman2 Wind Farm Validated by Powertech Labs in Jan 2015
/ Primary Wind Power Plant Model is provided in the WECC 2nd generation format (REGCAU1,REECAU1,REPCAU1,WTDTAU1,VTGTPAT,FRQTPAT)
/
/
/ *****-*****-*****-***** TALISMAN-EDSON  ***** Area 29  *****  13.53MVA  @ 13.8kV --  Cogen Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
/
13020 'GENCLS' G1  1.176 0.0/ Temporary Pending Dyre file 
/
/ *****-*****-*****-***** WESTLOCKG1  ***** Area 27  *****  21MVA  @ 13.8kV --  Biomass  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
14 'GENROU' 1  3.6 0.015 1.0 0.05 2.0 0.0 1.83 1.75 0.23 0.5 0.13 0.1 0.16 0.67    /WESTLOCKG1 - Generator
14 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /WESTLOCKG1 - Exciter
/14 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /WESTLOCKG1 - TurbineGovernor
/
/ *****-*****-*****-***** 658SM1  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M1 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM1 - Generator
/
/ *****-*****-*****-***** 658SM2  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M2 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM2 - Generator
/
/ *****-*****-*****-***** 658SM3  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M3 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM3 - Generator
/
/ *****-*****-*****-***** 658SM4  ***** Area 61  *****  MVA  @ 4.16kV --    ***** Project 1084-1 at Gate 4
14010 'CIM5BL' M4 2 0.019 0.0744 4.96 0.041 0.0702 0.011 0.0403 1.0 0.06 1.2 0.6 4.85 1.2 0.48 0.0 0.0 0.0 1.0 0.0    /658SM4 - Generator
/
/
/ *****-*****-*****-***** MUH 2  ***** Area 25  *****  8.36MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
14241 'GENCLS' 22  3.0 0.0     /MUH 2 - Generator
/
/ *****-*****-*****-***** SHCG-1  ***** Area 38  *****  28MVA  @ 13.8kV --  Wasteheat  ***** Tested on 
/
/
14370 'USRMDL'  1 'GENTPJU1' 1 1 0 16 6 1 6.61, 0.055, 2.30, 0.05, 10.0, 0.0, 2.19, 2.04, 0.2371, 0.3560, 0.1974, 0.2170, 0.14, 0.104,  0.347,  0.08  /
14370, 'AC8B'  , 1, 0.01,  294,  12.0, 23.0,  0.1,    99.0,   -99.0, 1.0,  0.00,  45.0, -2.0,  0.53 , 1.31, 1.0, 0.8,   99.0,   0.0,  7.30, 0.51, 9.8, 5.21 / 
14370 'PSS2B'   1,  1,    0,     3,    0,   5, 1, 10.0, 10.0, 0.0, 10.0,  0.0, 10.0, 0.5,  1, 0.5, 0.1,  4, 0.16, 0.02, 0.16, 0.02, 0.16,  0.02,   0.1,   -0.1,    1,       0,   0.1,  -0.1 /
14370  'COMP'   1   -0.050 /
/
/
/ Governor model should be excluded since unit is constantly running at steam pressure control mode
/               I   R    T1   Vmax   Vmin  T2   T3   Dt    
14370  'TGOV1'  1  0.05 5.0  1.0   0.0   0.1   0.1  1.0/


/Dynamic Model Data in PSSE Format for 

1482  'GENROU' 1 ,4.870,0.020,1.000,0.060,2.43,0.000,2.184,1.791,0.382,0.64,0.298,0.206,0.070,0.300 / 
1482  'ESST1A' 1 ,1,1,0.009,0.045,-0.043,1.000,3.000,0.000,0.000,585.000,0.005,6.75,-6.44,6.75,-6.44,0.070,0.000,1.000,50.000,4.829 / 
1482  'PSS2A'  1 ,1,0,3,0,5,1,10.000,10.000,0.009,10.000,0.000,10.000,2.06,1.000,1.000,0.200,10.000,0.050,0.020,0.050,0.020,0.050,-0.050 / 
1482  'WSIEG1' 1 ,0,0,9.000,0.100,0.000,0.200,0.100,-0.200,1.000,0.000,0.396,0.299,0.000,5.500,0.244,0.000,0.411,0.457,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.910,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / 
/
/
1487 'GENROU' 2  5.65   0.08 0.45  0.08  2.49  0.33  2.26 2.26  0.42  0.42  0.32  0.15  0.110  0.428  /Sheerness 2
1487 'ESST1A' 2 3   1    0.01  999.0  -999.0  1.0  1.0 1.0  1.0  200.0 0.003  15.0  -15.0    7.03  -6.19   0.07 0.0  1.0 0.0  999.0  /Unitrol 6800 ABB Settings for Sheerness 2
1487 'PSS2A'  2  1 0  3 0  5 1  6  6     0   6   0   6  1.205  1.0 0.5 0.1 10.0  0.214 0.02  0.214 0.5  0.05  -0.05 / Tuned Settings for control with NO TGR
/1487 'IEEEG1' 2 0 0 9.0  0.1 0.0 0.2 0.1 -0.2 1.0   0.0   0.396 0.299 0.0  5.5  0.244 0.0  0.411  0.457  0.0  0.0  0.0  0.0 /Sheerness 2
/
/
/ *****-*****-*****-***** Battle River 3  ***** Area 36  *****  183.33MVA  @ 16kV --  Coal  ***** Tested on 2011-10-16
1495 'GENROU' 3  7.0 0.037 0.52 0.071 2.4 0.8 2.09 1.93 0.28 0.504 0.22 0.17 0.055 0.149    /Battle River 3 - Generator
1495 'COMP' 3  0.06     /Battle River 3 - Compensator
1495 'PSS2A' 3 1 0 3 0 5 1 2.0 2.0 0.0 2.0 2.0 2.0 0.2 1.0 0.0 0.1 5.0 0.199 0.04 0.359 0.12 0.1 -0.1    /Battle River 3 - Stabilizer
1495 'ESST1A' 3 3 1 0.01 0.2 -0.2 1.8 9.0 0.01 0.008 400.0 0.003 5.1 -4.7 5.1 -4.7 0.078 0.0 1.0 0.0 999.0    /Battle River 3 - Exciter
/1495 'IEEEG1' 3 0 0 22.0 0.18 0.0 0.3 0.1 -0.2 1.0 0.0 0.19 0.25 0.0 6.0 0.4 0.0 0.365 0.35 0.0 0.0 0.0 0.0    /Battle River 3 - TurbineGovernor
/ WSIEG1      I  JBUS M   K   T1   T2  T3  Uo  Uc   Pmax Pmin  T4   K1   K2  T5  K3  K4   T6    K5  K6  T7  K7  K8   db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3   GV4  Pgv4  GV5    Pgv5  IBLOCK
1495  'WSIEG1' 3  0   0 22.0 0.18 0.0 0.3 0.1 -0.2  1.0 0.0   0.19 0.25 0.0 6.0 0.4 0.0 0.365 0.35 0.0 0.0 0.0 0.0   0.00 0.00  0.00 0.32  0.16 0.414 0.3427 0.79  0.81  0.890  0.9 0.9999 0.93707 0.000 / 
/
/
/ISD 2016-01-15
/
/ SAH 2016-02-05 created stage 5 dyr data for P1547-1
/ The dyr is copied from RP Project Folder below:
/ G:\rp\05\1547\Stage_5\Project_Data_Update_Package\2014 ATCO-BR4-PSSE.Dyr
/ Battle River Unit #4 dynamic data Re-validated by Powertech Labs in March 2014
/
1496 'GENROU'   4  6.5  0.037 0.52  0.071 3.0  0.8   2.07  1.93   0.29   0.5  0.18 0.15  0.056 0.160   /BR4 generator
1496 'ESST1A'  4 3   1    0.01 0.2   -0.2  1.8  9.0 0.01  0.008  400.0 0.003  5.8    -5.3    5.8    -5.3   0.097 0.0 1.0  0.0  999 /BR4 Exciter
1496 'PSS2A'  4 1 0 3 0 5 1 2   2   0  2   0   2  0.2   1.0   0.0  0.1  4.0   0.199  0.04  0.359  0.12  0.1   -0.1  /BR4 - PSS
1496 'IEEEG1' 4 0 0 20.5 0.18 0.0 0.3 0.15 -0.3 1.0  0.0  0.19 0.45 0.0 6.0 0.2 0.0 0.365 0.35 0.0 0.0 0.0 0.0 /BR4 - TurbineGovernor
/
/
/
/ The Battle River Unit #5 dynamic data Re-validated by Powertech Labs in November 2015
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
/1497   'WSIEG1' 5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/              I  T'do  T"do  T'qo  T"qo  H     D    Xd    Xq    X'd    X'q   X"d   Xl   S1.0  S1.2
1497 'GENROU'  5  5.7  0.04  1.0   0.07  3.1  0.0   2.29  2.29  0.38   0.6   0.3  0.21  0.06  0.24  /
/
/IBUS, 	ESST4B, I,	TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,  VBMAX,  KC, 	XL,  THETAP/
1497 'ESST4B'	  5	0.0	10.1  10.1   1.    -0.8     0.01   1    0.0     1.   -0.8     0.0 	6.8    0.00  8.5  0.1   0    0  /
/
/             I       IC1  IC2  M  N  Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1    T2   T3    T4    Vsmax  Vsmin
1497 'PSS2A' 5   1    0   3 0   5  1  5    5  0   5   0   5   0.973   1  0.5  0.1  10  0.15  0.03 0.1   0.02  0.1    -0.1/ / GE PSS final
/
/               i j, m, K,   T1, T2, T3, Uo, Uc,  Pmax, Pmin, T4,    K1,  K2, T5, K3,  K4,   T6,   K5, K6, T7, K7, K8,    db1,  Err, db2, Gv1, Pgv1, Gv2, Pgv2, GV3, Pgv3, GV4, Pgv4, GV5, Pgv5, IBlock/
1497   'WSIEG1' 5 0  0 14.6 0.1 0.0 0.2 0.1 -0.2 1.0   0.0  0.396 0.299  0.0 4.5 0.244 0.0 0.411 0.457 0.0 0.0 0.0 0.0 0.000833  0   0   0     0     1    1     0    0    0     0     0    0     0 /
/
/
/
/ *****-*****-*****-***** BRAZEAUHYDRO1  ***** Area 30  *****  184MVA  @ 13.8kV --  Hydro  ***** Tested on 2009-10-06
151 'GENSAL' 1  12.5 0.05 0.05 3.65 0.0 1.461 0.696 0.299 0.242 0.161 0.328 0.684    /BRAZEAUHYDRO1 - Generator
151 'IEEEVC' 1  0.0 0.0     /BRAZEAUHYDRO1 - Compensator
151 'PSS2A' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.595 1.0 0.5 0.1 2.0 0.61 0.01 0.44 0.01 0.05 -0.05    /BRAZEAUHYDRO1 - Stabilizer
151 'ESAC8B' 1  0.02 180.0 20.0 25.0 0.04 0.3 0.01 9.2 -8.3 1.6 1.0 1.85 0.3 2.47 0.7    /BRAZEAUHYDRO1 - Exciter
151 'WSHYDD' 1  0.0 0.0 0.1 8.3 0.1 0.67 0.3 0.04 0.0 15.0 0.1 
          0.107 0.143 1.0 0.0 0.0 0.11 0.0 0.325 0.269 0.57 0.58 0.794 0.785 1.0 0.9 -1.0 0.5 2.3 0.0   /BRAZEAUHYDRO1 - TurbineGovernor
/
/
/ *****-*****-*****-***** WSCC GEN 1  ***** Area 15  *****  42064MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENSAL' 1  7.123 0.055 0.08 3.9 0.204 0.93 0.615 0.305 0.241 0.168 0.158 0.543    /WSCC GEN 1 - Generator
1520 'SEXS' 1  1.0 1.0 131.5 0.036 -6.947 7.541     /WSCC GEN 1 - Exciter
1520 'IEEEG2' 1  25.0 62.906 5.881 0.439 1.177 -0.011 1.392     /WSCC GEN 1 - TurbineGovernor
/
/ *****-*****-**
/***-***** WSCC GEN 2  ***** Area 15  *****  60096.602MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENROU' 2  5.208 0.05 0.776 0.082 3.279 0.036 1.693 1.627 0.285 0.555 0.212 0.164 0.114 0.483    /WSCC GEN 2 - Generator
1520 'SEXS' 2  0.998 1.968 140.865 0.05 -6.702 7.13     /WSCC GEN 2 - Exciter
1520 'IEEEG1' 2 0 0 18.543 0.364 0.15 0.109 0.124 -0.442 0.946 -0.01 0.336 0.305 0.0 
          7.242 0.35 0.0 0.375 0.345 0.0 0.0 0.0 0.0    /WSCC GEN 2 - TurbineGovernor
/
/ *****-*****-*****-***** WSCC GEN 3  ***** Area 15  *****  1870.9MVA  @ 500kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
1520 'GENCLS' 3  6.436 1.811     /WSCC GEN 3 - Generator
/
/ *****-*****-*****-***** ASU M2  ***** Area 25  *****  36.1MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
15241 'GENCLS' M2  3.0 0.0     /ASU M2 - Generator
/
/
/ *****-*****-*****-***** BRAZEAUHYDRO2  ***** Area 30  *****  207MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-11-06
154 'GENSAL' 2  7.75 0.05 0.05 2.83 0.0 1.25 0.84 0.45 0.33 0.21 0.083 0.381    /BRAZEAUHYDRO2 - Generator
154 'IEEEVC' 2  0.0 0.0     /BRAZEAUHYDRO2 - Compensator
154 'PSS2B' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.88 1.0 0.5 0.1 0.1 
          0.4 0.07 0.4 0.07 0.2 0.04 2.0 -2.0 1.5 -1.5 0.05 -0.05   /BRAZEAUHYDRO2 - Stabilizer
154 'ESAC8B' 2  0.02 288.0 180.0 131.0 0.04 0.525 0.01 10.0 -8.9 2.2 1.0 1.56 0.033 1.98 0.26    /BRAZEAUHYDRO2 - Exciter
154 'HYGOV' 2  0.04 0.288 9.0 0.4 0.5 0.139 1.0 0.0 1.6 1.15 0.0 0.09    /BRAZEAUHYDRO2 - TurbineGovernor
/
/
/
/ Dynamic Model Data in PTI PSS/E Format for Poplar Hill Unit, Validated by Powertech Labs in October 2017
/
16118 'USRMDL' 1  'GENTPJU1' 1, 1, 0, 16, 6, 1   7.5    0.05  0.78   0.034   1.9   0.0  2.293   2.159  0.25   0.27    0.162   0.162   0.122   0.174   0.404   0.0   / Poplar Hill - Generator
16118 'AC8B' 1   0.0  70   25  25  0.1  999       -999      1.5  0    40     -40     0.1  1.5   1    0.7   50        0        3.75 0.50 5.0  0.66 /
16118 'COMP'   1 0.05  /
16118 'PSS2B'  1 1   0       3    0         5   1   8   8   0   8   0   8   2.11  1.0  0.5  0.1  2.0  0.1  0.02  0.1  0.02  0.25  0.02   999     -999    999     -999     0.1     -0.1  /
16118 'GGOV1'  1  1    1     0.06  0.1   0.05   -0.05  2.5   1.0   0.0   1     1.0  0.15 0.1  1.2   0.2   0.5 0.0 0.0  3.0    2.0    0.67    1     0.0 0.3    -0.3   0.0  99.0 10.0 0.1 58.588  0.0 4.0 5.0 99.  -99. /
/
/
/
/ *****-*****-*****-***** Syncrude M16  ***** Area 25  *****  9.98MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
16209 'GENSAL' 16  4.0 0.03 0.06 0.882 2.0 1.363 1.1 0.412 0.275 0.15 0.17 0.55    /Syncrude M16 - Generator
/
/ *****-*****-*****-***** Syncrude M15  ***** Area 25  *****  9.98MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
16210 'GENSAL' 15  4.0 0.03 0.06 0.882 2.0 1.363 1.1 0.412 0.275 0.15 0.17 0.55    /Syncrude M15 - Generator
/
/
/ *****-*****-*****-***** Suncor 1  ***** Area 59  *****  38.25MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2010-09-20
16218 'GENROU' G1  7.0 0.03 0.75 0.05 2.0 0.0 1.65 1.5 0.1479 0.5 0.1346 0.11 0.1079 0.2959    /Suncor 1 - Generator
16218 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.025 1.0 0.5 0.1 10.0 0.12 0.03 0.15 0.025 0.05 -0.05    /Suncor 1 - Stabilizer
16218 'ESST4B' G1  0.0 3.59 3.59 1.0 -0.866 0.0167 1.0 0.0 1.0 -0.866 0.0 8.42 0.0 10.53 0.17 0.0 0.0    /Suncor 1 - Exciter
/
/
/ *****-*****-*****-***** Millennium 3  ***** Area 59  *****  76.471MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested on 2012-13??
/
/**********************************/
16219  'USRMDL' G3 'GENTPJU1' 1 1 0 16 6 1 5.47, 0.01, 1.22, 0.01, 2.020, 0.000, 1.820, 1.630, 0.15, 0.200, 0.130, 0.130, 0.110, 0.114, 0.449, 0.08 / 
16219  'ESST4B' G3 , 0.008, 80.000, 20.000, 7.58, -6.80, 0.008, 1.000, 0.000, 7.58, -6.80, 0.000, 1.000, 0.000, 1.200, 0.122, 0.000, 0.000 / 
16219  'IEEEST' G3 , 3, 0, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1.000, 1.000, 1.000, 1.000, 1.600, 1.600, -0.900, 0.050, -0.050, 0.000, 0.000 / 
16219  'WSIEG1' G3 , 0, 0, 10.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 
/
/
/
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G12 revalidated by Powertech in September 2015 
/
/               I  T'do   T"do  T'qo  T"qo   H     D    Xd     Xq    X'd     X'q    X"d     Xl     S1.0   S1.2
16233 'GENROU' 12  12.79  0.06  3.77  0.05   3.15  0.0  1.954  1.80  0.184  0.295  0.1359  0.105  0.131  0.435 / 
/
/AC8B            I     Tr    Kpr    Kir    Kdr      Tdr  Vpidmax  Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd   Ke  Te   Vfemax  Vemin E1   SE1   E2   SE2/
16233  'AC8B',   12    0.02,  34,   12.8,  12.8,   0.04,    40,    -40,    1,    0,    40,    -40,  0.15, 0.5,  1,  1.0,  50,    0,  6.94  0.062  9.25  0.343/
/
/COMP
16233  'COMP',   12    -0.05/
/
/            I             K   T1   T2  T3   Uo   Uc  Pmax Pmin  T4   K1   K2   T5   K3    K4   T6    K5   K6   T7  K7   K8  db1 err  db2 GV1 Pgv1  GV2  Pgv2  GV3  Pgv3 GV4 Pgv4 GV5 Pgv5 IBlock
16233 'WSIEG1' 12   0  0  16.0 0.0 0.0 0.1  1.0  -1.0  1.0 0.0  5.7  1.0  0.0  0.0  0.0   0.0  0.0   0.0  0.0  0.0 0.0  0.0  0.0 0.0  0.0  0.0  0.0  1.0  1.0  0.0  0.0  0.0  0.0  0.0 0.0  0/
/
/ PSS2A            ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4,  T7,	KS2,  KS3, T8,  T9,  KS1, T1,  T2,  T3,    T4,   VSTMAX,  VSTMIN / 
16233 'PSS2A'	 12	 1    	0    		3    	 0       5	1	  8	   8	 0.0 8.0  0.0  8.0  1.27	1.0  0.5	0.1  2.0  0.5  0.04 0.3  0.02 	0.05  		-0.05 /
/
/
/
/ *****-*****-*****-***** SYNGAS 2  ***** Area 25  *****  4.5MVA  @ 4.2kV --    *****   Project  432-3 at GATE 6
16241 'GENCLS' 12  3.0 0.0     /SYNGAS 2 - Generator
/
/ *****-*****-*****-***** 47A-KM-1  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
16264 'GENSAL' M1  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47A-KM-1 - Generator
/
/
/
/
/  Dynamic Model Data in PTI PSS/E Format for Suncor Firebag validated by Powertech in October 2012
/
/                 I   T'do  T"do T'qo  T"qo  H    D   Xd   Xq   X'd   X'q   X"d   Xl    S1.0   S1.2 
16297  'GENROU' G4   9.5  0.04 0.57  0.081  6.06 0.0  2.27 1.96 0.24  0.445 0.175 0.13 0.1 0.280 /Firebag (Suncor)G11 (G4)
/
/REXSYS            I  Tr   Kvp     Kvi    Vimax   Ta    Tb1  Tc1  Tb2  Tc2  Vrmax  Vrmin   Kf  Tf  Tf1  Tf2  Fbf  Kip   Kii   Tp   Vfmax   Vfmin     Kh      Ke   Te   Kc   Kd    E1     SE1   E2     SE2  F1imf/
16297    'REXSYS' G4  0.01    40     40  1.2   0.0    0     0    0       0     17    0      0   1   0     0    0   24     20   0.0   65   -60        0.8     1     1   0.1  2.94  4.47  0.35 5.96  0.82  0/ 
/
16297 'COMP'   G4   0.0 /
/
/               I  IC1 IC2 M N Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1   T2   T3   T4  Vsmax  Vsmin
16297 'PSS2A'  G4  1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.413 1    0.5  0.1  12.0 0.2 0.03 0.15 0.02 0.1   -0.1/ 
/
/                 Rsel Flag    R    Tpele  maxerr minerr      Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb Wfnl  Tb  Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate db  Tsa Tsab Rup  Rdown
/16297 'GGOV1'  G4   1    1  0.056   0.1    0.05  -0.05        15.0  1.50   0.0   1.0   1.0  0.15  0.5  1.5   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.1   -0.1    0.0  99.0 10.0 0.1 85.33  0.0 4.0 5.0  99. -99. /
/
/
/
/
/ *****-*****-*****-***** Kearl STG *****  107.5MVA  @ 13.8kV --  Steam  ***** Validated by Powertech Labs April 2015
/ 
/1695 'GENROU' G1        9.8    0.044   2.5  0.15  2.11  0.0 2.27   1.944  0.234 0.396 0.156  0.123 0.11 0.22    /Kearl 
/
/1695 'AC7B' G1      0.02 20     40     0.0   0.05  30.      0    25    125     15    -12.5   1.0 0.0 0.0  1.0  0.0   1.0    0.1 1.5 1.0 1.02 40.  0.0   9.34 0.01 10.5 0.03   /
/
/1695  'PSS2B'  G1  1   0       3   0      5  1 10  10  0   10   0  10  2.37  1   0.5  0.1  5.5    0.183 0.02  0.183 0.02  0.183 0.02   0.1    -0.1    1.0    -1.0   0.10    -0.10/
/

/ SAH 2016-02-01 created stage 5 dyr data for P1261-1
/ The dyr is copied from Auxiliary Project Files
/ G:\te\03\52\03\Project_1261\Project_1261-1-G5_R1.dyr
/
1695, 'GENROU', G1, 9.8000, 0.44000E-01, 2.5000, 0.15000, 2.1100, 0.0000, 2.2700, 1.9440, 0.23400, 0.39600, 0.15600, 0.12300, 0.11000, 0.22000    /IOL Learl STG - Generator
1695, 'AC7B', G1, 0.20000E-01, 20.000, 40.000, 0.0000, 0.50000E-01, 30.000, 0.0000, 25.000, 125.00, 15.000, -12.500, 1.0000, 0.0000, 0.0000, 1.0000, 0.0000, 1.0000, 0.10000, 1.5000, 1.0000, 1.0200, 40.000, 0.0000, 9.3400, 0.10000E-01, 10.500, 0.30000E-01  /IOL STG - Exciter
1695, 'PSS2B', G1, 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.0000, 10.000, 0.0000, 10.000, 2.3700, 1.0000, 0.50000, 0.10000, 5.5000, 0.18300, 0.20000E-01, 0.18300, 0.20000E-01, 0.18300, 0.20000E-01, 0.10000, -0.10000, 1.0000, -1.0000, 0.10000, -0.10000     /IOL STG - Stabilizer
1695, 'IEEEG1', G1, 0, 0, 20.000, 9.9000, 3.3000, 0.30000, 0.25000, -3.3000, 1.0100, 0.0000, 0.43500E-01, 0.45000, 0.0000, 0.74500E-01, 0.55000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000, 0.0000    /IOL STG - Turbine - Governor
/
/
/ *****-*****-*****-***** GP-CHP1  ***** Area 20  *****  32MVA  @ 13.8kV --  Biomass  ***** Tested on 2007-09-24
17101 'GENSAL' 2  4.8 0.035 0.11 2.5 0.2 2.21 0.984 0.31 0.198 0.147 0.143 0.568    /GP-CHP1 - Generator
17101 'PSS2A' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.0 1.0 1.0 0.2 1.0 0.25 0.01 0.25 0.01 0.05 -0.05    /GP-CHP1 - Stabilizer
17101 'ESAC6A' 2  0.002 400.0 17.6 2.0 0.05 0.2 4.76 -4.76 4.76 -4.76 0.4 
          2.0 1.0 1.0 2.62 4.1 0.0 0.0 1.0 4.0 0.05 4.85 0.1   /GP-CHP1 - Exciter
/17101 'IEEEG1' 2 0 0 20.0 1.0 2.0 0.08 0.01 -0.1 1.0 0.0 0.268 0.8 0.0 0.02 0.1 0.0 0.04 0.1 0.0 0.0 0.0 0.0    /GP-CHP1 - TurbineGovernor
/
/
/
/Grande Prairie CTG
/ *****-*****-*****-***** Lowe1  ***** Area 20  *****  88MVA  @ 13.8kV --  Gas Turbine  ***** Tested by GE on 2016-11-08
17120,'USRMDL',1,'GENTPJU1',1,1,0,16,6,1,6.0,0.042,0.54,0.03,7.11,0.0,1.71,1.68,0.24,0.39,0.145,0.145,0.105,0.063,0.304,0.0 /
17120,'AC7B',1,0.01,26,26,0,0,5.2,0,20,40,18.5,-18.5,0,99,0,1,0,1,0,0.5,0.5,0.5,99,0,2.68,0.001,3.57,0.003 /
17120,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.365,1,0.5,0.1,10,0.17,0.02,0.17,0.02,1,1,2,-2,2,-2,0.1,-0.1 /
17120,'GGOV1',1,1,1,0.046,2.5,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.84,0.171,1.5,0,0,3,1,0.303,1,0,0.1,-0.1,0,0.01,10,0.1,81.75,0.00025,1.8,5,99,-99 /
/
/
/ *****-*****-*****-***** CMH 15  ***** Area 4  *****  71.176MVA  @ 13.8kV --  Gas Turbine  ***** Tested on January 28-29, 2010
1715 'GENROU' 15  7.36 0.03 2.95 0.03 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.13 0.121 0.485    /CMH 15 - Generator
1715 'IEEEVC' 15  0.0 0.0     /CMH 15 - Compensator
1715 'PSS2A' 15 1 0 3 0 5 1 7.0 7.0 0.0 7.0 0.0 7.0 2.93 1.0 0.5 0.1 5.0 0.15 0.02 0.15 0.02 0.1 -0.1    /CMH 15 - Stabilizer
1715 'AC7B' 15  0.017 26.5815 26.5815 0.0 0.01 999.0 -999.0 1.3909 1.15913 1.0 -1.0 
          91.8 10.0 0.0 0.39 0.0 1.0 0.05 2.14 1.0 1.2 22.03 0.0 7.1 0.41 9.4 4.01   /CMH 15 - Exciter
1715 'GGOV1' 15 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 45.0 0.0 1.0 1.0 99.0 -99.0  /CMH 15 - TurbineGovernor
/
/
/ *****-*****-*****-***** Horseshoe1  ***** Area 44  *****  6.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe1 - Generator
172 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe1 - Exciter
172 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe1 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe2  ***** Area 44  *****  3.75MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 2  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe2 - Generator
172 'IEEET1' 2  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe2 - Exciter
172 'IEEEG3' 2  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe2 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe3  ***** Area 44  *****  3.75MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 3  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe3 - Generator
172 'IEEET1' 3  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe3 - Exciter
172 'IEEEG3' 3  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe3 - TurbineGovernor
/
/ *****-*****-*****-***** Horseshoe4  ***** Area 44  *****  6.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
172 'GENSAL' 4  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Horseshoe4 - Generator
172 'IEEET1' 4  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Horseshoe4 - Exciter
172 'IEEEG3' 4  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Horseshoe4 - TurbineGovernor
/
/
/ ****************Dynamic Model Data in PTI PSS/E Format for Syncrude G3 revalidated by Powertech in September 4-5, 2012 ******************** 
/
/              I  T'do  T"do  T'qo    T"qo      H     D      Xd    Xq      X'd    X'q     X"d    Xl    S1.0   S1.2/                 
17209 'GENROU' G3  7.05 0.021 0.397   0.052    7.5   0.0    1.758 1.758   0.271   0.482  0.201 0.163   0.10   0.313   /
/
/                     TR,  KPR,  KIR,  VRMAX, VRMIN, TA,     KPM,  KIM,  VMMAX,  VMMIN,  KG,   KP,   KI,   VBMAX,  KC,  XL,  THETAP /	
17209  'ESST4B'   G3   0.0  7.12  1.43   1.0    -0.87   0.02    1   0.0    1      -0.87   0.0   4.91  0.0   6.14  0.1 0.0   0.0 /
/
/
/ PSS2A                ICS1, REMBUS1, ICS2, REMBUS2,  M,  N, Tw1, Tw2,  T6, Tw3,  Tw4,  T7,  KS2,   KS3, T8,  T9,  KS1, T1,  T2,     T3,    T4,   VSTMAX,  VSTMIN / 
17209 'PSS2A'	 G3	1   	0    	3    	 0    5	  1   6	   6	 0.0 6.0  0.0  6.0  0.375   1.0  0.5  0.1  20.0  0.5  0.036 0.076  0.02    0.1    -0.1 /
/
/                     Rsel Flag     R   Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl   Tb   Tc   Teng  Tfload Kpload  Kiload Ldref Dm  Ropen  Rclose Kimw   Aset  Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
17209 'GGOV1'     G3   1   0     0.042   1.0   0.05   -0.05   	2    0.5   0.0  1.0    1.2  0.0  0.5  1.2    0.2   0.5   0.0   0.0    0.3    1.0    3.3    1.0   0.0   0.1  -0.1   0.0  99.0  10.0 0.1    32   0.0  4.0  5.0  99. -99. / 
/
/
/ *****-*****-*****-***** Syncrude M21  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
17210 'GENSAL' 21  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M21 - Generator
/
/ *****-*****-*****-***** Syncrude M22  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
17210 'GENSAL' 22  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M22 - Generator
/
/
/ *****-*****-*****-***** Syncrude G4  ***** Area 59  *****  64MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2011-05-25
17210 'GENROU' G4  3.943 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.17 0.35    /Syncrude G4 - Generator
17210 'COMP' G4  -0.03     /Syncrude G4 - Compensator
17210 'PSS2A' G4 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 2.86 1.0 0.5 0.1 3.5 0.081 0.02 0.147 0.02 0.1 -0.1    /Syncrude G4 - Stabilizer
17210 'ESST4B' G4  0.0 3.4 0.62 1.0 -0.87 0.0 1.0 0.0 1.0 -0.87 0.0 11.3 0.0 14.1 0.1 0.0 0.0    /Syncrude G4 - Exciter
17210 'IEEEG1' G4 0 0 16.0 0.0 0.0 0.1 0.3 -0.3 1.0 0.0 8.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /Syncrude G4 - TurbineGovernor
/
/
/ *****-*****-*****-***** Syncrude-UE-1-G11  ***** Area 59  *****  33.8MVA  @ 13.8kV --  Cogen Steam Turbine  ***** Tested 2012-01-11 
/
17233 'GENSAL' 11  4.33 0.02 0.21 1.86 0.0 1.57 1.47 0.157 0.147 0.1117 0.119 0.374    /Syncrude-UE-1-G11 - Generator
17233 'COMP' 11  0.0     /Syncrude-UE-1-G11 - Compensator
17233 'PSS2A' 11 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.51 1.0 0.5 0.1 2.0 0.2 0.02 0.2 0.02 0.1 -0.1    /Syncrude-UE-1-G11 - Stabilizer
17233 'AC8B' 11  0.0 50.0 25.0 16.0 0.0 50.0 -30.0 1.0 0.0 50.0 -30.0 0.1 1.0 1.0 1.0 50.0 0.0 6.0 0.01 8.0 0.03    /Syncrude-UE-1-G11 - Exciter
17233 'GGOV1' 11 1 0 0.039 1.0 0.05 -0.05 5.0 0.8 0.0 1.0 1.2 0.0 0.5 
          1.0 0.2 5.0 0.0 0.0 0.3 1.0 3.3 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /Syncrude-UE-1-G11 - TurbineGovernor
/
/ *****-*****-*****-***** ASU M1  ***** Area 25  *****  36.1MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
17241 'GENCLS' M1  3.0 0.0     /ASU M1 - Generator
/
/ *****-*****-*****-***** 47-KM-1A  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
17264 'GENSAL' 1A  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47-KM-1A - Generator
/
/
/  Dynamic Model Data in PTI PSS/E Format for Suncor Firebag validated by Powertech in October 2012
/                 I   T'do  T"do T'qo  T"qo  H    D   Xd   Xq   X'd   X'q   X"d   Xl    S1.0   S1.2
17297  'GENROU' G3   9.5  0.04 0.57  0.081  6.06 0.0  2.27 1.96 0.24  0.445 0.175 0.13 0.1 0.280 /Firebag (Suncor)G10 (G3) 
/REXSYS            I  Tr   Kvp     Kvi    Vimax   Ta    Tb1  Tc1  Tb2  Tc2  Vrmax  Vrmin   Kf  Tf  Tf1  Tf2  Fbf  Kip   Kii   Tp   Vfmax   Vfmin     Kh      Ke   Te   Kc   Kd    E1     SE1   E2     SE2  F1imf/
17297    'REXSYS' G3  0.01    40     40  1.2   0.0    0     0    0       0     17    0      0   1   0     0    0   24     20   0.0   65   -60        0.8     1     1   0.1  2.94    4.47  0.35 5.96  0.82  0/ 
17297 'COMP'   G3   0.0 /
/               I  IC1 IC2 M N Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2   Ks3  T8   T9   Ks1  T1   T2   T3   T4  Vsmax  Vsmin
17297 'PSS2A'  G3  1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.413 1    0.5  0.1  12.0 0.2 0.03 0.15 0.02 0.1   -0.1/ 
/                 Rsel Flag    R    Tpele  maxerr minerr      Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb Wfnl  Tb  Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate db  Tsa Tsab Rup  Rdown
17297 'GGOV1'  G3   1    1  0.056   0.1    0.05  -0.05        15.0  1.50   0.0   1.0   1.0  0.15  0.5  1.5   0.20  0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.1   -0.1    0.0  99.0 10.0 0.1 85.33  0.0 4.0 5.0  99. -99. /
/
/
/
@! TransAlta - Spray: Unit 1 P1359 ISD: 2015-2-18
@! Prepared by Kestrel Power Engineering  14-Sep-2015
174  'USRMDL' 1 'GENTPJU1', 1, 1, 0, 16, 6, 1, 
@!   T'do   T''do  T'qo   T''qo
    7.080,0.020,0.000,0.020,
@!   H      D
    3.400,0.000,
@!    Xd     Xq     X'd     X'q     X''d    X''q    Xl
    1.090,0.670,0.315,0.670,0.264,0.264,0.200,
@!  S(1.0)    S(1.2)    Kis
    0.1132,0.3703,0.0400 /  
174  'AC8B' 1 0.010,200.000,20.000,50.000,0.050,9.980,-8.948,1.000,0.010,9.980,-8.948,0.181,0.158,1.000,0.240,99.000,0.000,1.780,0.002,2.373,0.007 / 
174  'PSS2B' 1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,1.471,1.000,0.500,0.100,8.000,0.120,0.020,0.120,0.020,1.000,1.000,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
174  'HYGOV' 1 ,0.050,0.490,11.000,0.050,0.500,0.095,1.000,0.000,1.500,1.200,0.000,0.080 / 
/
/
/
/ *****-*****-*****-***** Cascade1  ***** Area 44  *****  20MVA  @ 13.2kV --  Hydro  *****

@! TransAlta - Cascade: Unit 1
@! Prepared by Kestrel Power Engineering  16-Dec-2016
176  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 
@!   T'do   T''do  T'qo   T''qo
    5.680,0.015,0.000,0.040,
@!   H      D
    2.850,0.000,
@!    Xd     Xq     X'd     X'q     X''d    X''q    Xl
    0.810,0.570,0.335,0.570,0.270,0.270,0.170,
@!  S(1.0)    S(1.2)    Kis
    0.0646,0.26,0.0500 / 
/
176 'ESST4B'  1 ,0.010,150.000,25.000,4.226,-3.789,0.010,1.000,0.000,4.226,-3.789,0.000,1.000,0.000,1.200,0.020,0.000,0.000 / 
176 'IEEEVC'	1	0	0.05	/
176 'PSS2A'  1 ,1,0,3,0,5,1,10.000,10.000,0.009,10.000,0.000,10.000,1.754,1.000,0.500,0.100,6.000,0.090,0.020,0.080,0.020,0.050,-0.050 / 
176 'WSHYDD'  1 ,0.000,0.000,0.100,23.3,0.100,3.33,0.300,0.050,1.000,3.000,0.100,0.130,0.200,1.000,0.000,0.000,0.000,-0.083,0.502,0.585,0.708,0.794,0.905,0.915,1.000,1.000,-1.000,0.500,0.700,0.000 / 
/
/
/ *****-*****-*****-***** Cascade2  ***** Area 44  *****  20MVA  @ 13.2kV --  Hydro  ***** 
@! TransAlta - Cascade: Unit 2
@! Prepared by Kestrel Power Engineering  6-Feb-2017
176  'USRMDL'  2  'GENTPJU1', 1, 1, 0, 16, 6, 1, 
@!   T'do   T''do  T'qo   T''qo
    5.680,0.015,0.000,0.040,
@!   H      D
    2.850,0.000,
@!    Xd     Xq     X'd     X'q     X''d    X''q    Xl
    0.810,0.570,0.335,0.570,0.270,0.270,0.170,
@!  S(1.0)    S(1.2)    Kis
    0.065,0.260,0.020 / 
176 'ESST4B'  2 ,0.005,150.000,25.000,4.23,-3.79,0.005,1.000,0.000,4.23,-3.79,0.000,1.000,0.000,1.200,0.020,0.000,0.000 / 
176 'IEEEVC' 2	0	0.05	/
176 'PSS2A'  2 ,1,0,3,0,5,1,10.000,10.000,0.009,10.000,0.000,10.000,1.75,1.000,0.500,0.100,6.000,0.090,0.020,0.080,0.020,0.050,-0.050 / 
176 'WSHYDD'  2 ,0.000,0.000,0.100,5.000,0.100,1.200,0.500,0.050,0.000,3.000,0.100,0.050,0.120,1.000,0.000,0.005,0.000,-0.037,0.391,0.385,0.600,0.630,0.800,0.790,1.000,0.865,-1.000,0.500,4.000,0.000 / 
/
/
/
/ *****-*****-*****-***** ARCENCIEL_SYNC  ***** Area 17  *****  50MVA  @ 15kV --    *****   Project  603-1 at GATE 3 ***for OPBC case ID SC
/18054 'CSVGN1' SC  16.7 0.005 0.0 0.065 0.009 0.004 0.0 1.0 -1.0 25.0     /ARCENCIEL_SYNC - Generator
/
/ *************P603 Arcenciel Sync Cond ********************Submitted by ATCO
  18054 'GENSAL' SC 8.38 0.021 0.12 1.4 2.0 1.448 0.725 0.229 0.14 0.1 0.071 0.194 / 50 MVAR SC ABB
  18054 'ESAC8B'  SC  0.06 100.0 20.0 30.0 0.03 1.0  0.002 3.0  0.0  0.59 1.0 0.0 0.0 0.0  0.0   /
  18054 'MAXEX2'  SC  1  8.0 1.05  100.0 1.3  40.0 1.6 30.0  0.0  0.0  0.0 /
  18054 'COMP  '  SC  0.0  /
/
/
/ *****-*****-*****-***** GHOST2  ***** Area 44  *****  15MVA  @ 13.2kV --  Hydro  ***** Tested on 2008-04-28
181 'GENSAL' 2  5.0 0.05 0.05 2.5 0.0 1.3 0.815 0.38 0.17 0.117 0.117 0.568    /GHOST2 - Generator
181 'IEEEVC' 2  0.0 0.07     /GHOST2 - Compensator
181 'ESST4B' 2  0.01 4.66 8.85 0.97 -0.87 0.005 1.0 0.0 0.97 -0.87 0.0 6.7 0.0 8.0 0.063 0.0 0.0    /GHOST2 - Exciter
181 'PIDGOV' 2 1 0.04 0.01 2.0 0.3 0.1 0.5 0.04 0.0 0.11 0.25 0.14 0.59 0.6 0.9 1.0 0.0 1.0 1.4 0.06 -0.17    /GHOST2 - TurbineGovernor
/

/ *****-*****-*****-***** GHOST3  ***** Area 44  *****  15MVA  @ 13.2kV --  Hydro  ***** Tested on 2008-04-28
181 'GENSAL' 3  5.0 0.05 0.05 2.5 0.0 1.3 0.815 0.38 0.17 0.117 0.117 0.568    /GHOST3 - Generator
181 'IEEEVC' 3  0.0 0.07     /GHOST3 - Compensator
181 'ESST4B' 3  0.01 4.66 8.85 0.97 -0.87 0.005 1.0 0.0 0.97 -0.87 0.0 6.7 0.0 8.0 0.063 0.0 0.0    /GHOST3 - Exciter
/181 'PIDGOV' 3 1 0.04 0.01 3.08 0.507 0.05 0.5 0.04 0.0 0.11 0.25 0.14 0.59 0.6 0.9 1.0 0.0 1.0 1.4 0.04 -0.05    /GHOST3 - TurbineGovernor
/
/
/ *****-*****-*****-***** GHOST4  ***** Area 44  *****  31.11MVA  @ 13.2kV --  Hydro  ***** Generator is a copy, Invalid test date, or Gate of Project 1209-1 needs updating
181 'GENSAL' 4  5.8 0.12 0.12 2.5 0.0 1.192 0.94 0.45 0.37 0.14 0.1475 0.739    /GHOST4a - Generator
181 'IEEEVC' 4  0.0 0.076     /GHOST4a - Compensator
181 'ESAC8B' 4  0.01 150.0 20.0 40.0 0.04 0.28 0.01 8.6 -7.7 1.6 1.0 1.35 0.007 1.8 0.018    /GHOST4a - Exciter
181 'HYGOV' 4  0.04 0.38 20.0 0.1 0.2 0.18 1.0 0.0 0.96 1.14 0.0 0.13    /GHOST4a - TurbineGovernor
/
/
/
/ *****-*****-*****-***** BearCreekGT  ***** Area 20  *****  68.23MVA  @ 13.8kV --  Cogen Gas Turbine  ***** T
/ Dynamic Model Data in PTI PSS/E Format for Bear Creek Steam Unit, Revalidated by Powertech Labs in May 2014
/
18142 'GENROU' 2 6.8  0.08 1.19 0.45 4.26 0.0 2.04 2.01 0.31 0.31 0.19 0.15 0.113 0.261 / BearCreek STG - Generator
/
18142 'COMP' 2  -0.05  / BearCreek STG - Reactive Current Compensator
/
18142 'PSS2A' 2 1 0 3 0 5 1  5.0  5.0 0.0 5.0 0.0 5.0 0.59 1.0 0.5 0.1 1.2  0.2 0.02 0.2 0.02 0.05  -0.05 / BearCreek STG - Stabilizer
/
18142 'AC8B' 2 0.02  80.0  15.0  40.0  0.01   41.2  0  1.0  0.01  41.2  0  0.2  1.9  1.0  1.1   13.5   0  5.31  0.037  6.37  0.101 /BearCreek STG - Exciter
/
18142  'GGOV1' 2 1 0 0.062 1.0 0.05 -0.05  2.0  1.8  0.0 1.0 1.0  0.0  0.2  1.0  0.0  0.5  0.0  0.0  3.0  2.0 0.67  1.0  0  0.3  -0.3  0.0  99.0  10.0  0.1  42.935  0.0  4.0  5.0  99.0 -99.0 /BearCreek STG - Governor
/
/
/ Dynamic Model Data in PTI PSS/E Format Wind Turbine Generic Model -Wintering Hills Wind Farm prepare by General Electric International, Inc.
/  January 28, 2014	       
/
/ *****-*****-*****-***** Syncrude G21  ***** Area 59  *****  102.8MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2011-07-20
18206 'GENROU' 2  7.0 0.036 0.8 0.15 5.779 0.0 2.5 2.0 0.2527 0.7 0.2271 0.125 0.1139 0.448    /Syncrude G21 - Generator
18206 'PSS2A' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.4 1.0 0.5 0.1 15.0 0.15 0.02 0.2 0.025 0.1 -0.1    /Syncrude G21 - Stabilizer
18206 'REXSYS' 2  0.0 30.0 30.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 26.667 26.667 0.0 17.646 -17.646 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /Syncrude G21 - Exciter
18206 'GGOV1' 2 1 1 0.05 2.5 0.05 -0.05 10.0 1.1 0.0 1.0 1.0 0.15 0.4 
          1.5068 0.2026 0.1 0.0 0.0 3.0 3.3 1.0 1.0 0.0 0.1 -0.1 0.0 0.01 10.0 0.1 102.8 0.0 12.0 15.0 99.0 -99.0  /Syncrude G21 - TurbineGovernor
18206 'MAXEX2' 2 0 3.56 2.0 20.0 1.5 40.0 1.02 400.0 1.0 0.002 -0.5     /Syncrude G21 - Exciter Limiter
/
/
/ *****-*****-*****-***** Syncrude G20  ***** Area 59  *****  102.8MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2011-07-20
18207 'GENROU' 1  4.3 0.018 0.46 0.018 6.5 0.0 1.72 1.5 0.26 0.45 0.23 0.17 0.06 0.201    /Syncrude G20 - Generator
18207 'PSS2A' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.3846 1.0 0.5 0.1 10.0 0.2 0.02 0.1 0.017 0.1 -0.1    /Syncrude G20 - Stabilizer
18207 'REXSYS' 1  0.0 25.0 25.0 999.0 0.0 0.0 0.0 0.0 0.0 8.0 0.0 
          0.0 1.0 0.0 0.0 1.0 25.2 62.9 0.0 99.0 -99.0 1.0 1.0 0.4 0.1 0.0 4.9 0.3 6.6 0.8 1.0   /Syncrude G20 - Exciter
18207 'GGOV1' 1 1 1 0.043 2.5 0.05 -0.05 10.0 10.0 0.0 1.0 1.0 0.1 0.4 
          2.2 0.132 0.1 0.0 0.0 3.0 1.0 0.3 1.0 0.0 0.1 -0.1 0.0 0.01 10.0 0.1 102.8 0.0004 12.0 15.0 99.0 -99.0  /Syncrude G20 - TurbineGovernor
18207 'MAXEX2' 1 0 2.81 2.0 20.0 1.5 40.0 1.02 400.0 1.0 0.002 -0.5     /Syncrude G20 - Exciter Limiter
/
/
/ *****-*****-*****-***** Millennium 5  ***** Area 25  *****  145MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2013-02-01
/ ********************Poplar Creek GTG5 dynamic data *************************************************************
18208	'GENROU' G5 , 8.265, 0.019, 0.810, 0.029, 7.410, 0.000, 1.990, 1.850, 0.201, 0.330, 0.160, 0.130, 0.081, 0.250 / 
18208	'ESST1A' G5 , 1, 1, 0.020, 0.111, -0.0998, 0.800, 8.000, 1.000, 1.000, 600.000, 0.003, 6.680, -5.99,  6.68,  -5.99,  0.472, 0.000, 1.000, 24.000, 4.52 / 
18208	'IEEEVC' G5 , 0, -0.035 /
18208	'PSS2A' G5 , 1, 0,  3,  0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 0.675, 1.000, 0.500, 0.100, 10.000, 0.180, 0.030, 0.180, 0.030, 0.100, -0.100 / 
18208	'GGOV1' G5 , 1,   0,   0.043,  1.000, 0.050, -0.050, 10.000, 2.000,  0.000, 0.050, 1.000, 0.150,  0.500, 1.320, 0.240, 0.500,  0.000, 0.000, 3.000, 1.000, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 115.400, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/ *****-*****-*****-***** Syncrude G2  ***** Area 59  *****  64MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2009-09-22
18209 'GENROU' G2  3.761 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.16 0.34    /Syncrude G2 - Generator
18209 'COMP' G2  -0.03     /Syncrude G2 - Compensator
18209 'PSS2A' G2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.678 1.0 0.25 0.05 3.0 0.131 0.02 0.131 0.02 0.1 -0.1    /Syncrude G2 - Stabilizer
18209 'ESST4B' G2  0.0 38.5 7.0 11.3 -11.3 0.0 1.0 0.0 11.3 -11.3 0.0 1.0 0.0 8.0 0.1 0.0 0.0    /Syncrude G2 - Exciter
18209 'IEEEG1' G2 0 0 14.25 0.0 0.0 0.1 0.3 -0.3 0.85 0.05 0.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /Syncrude G2 - TurbineGovernor
/
/
/ *****-*****-*****-***** Syncrude G5  ***** Area 25  *****  32MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 
/
18210 'GENROU' G5 9.9 0.021 0.397 0.052 8 0 1.941 1.781 0.271 0.482 0.201 0.163 0.13 0.34 /
18210 'ESST4B' G5 0.0 2 0.5 1 -0.87 0.0 1 0.0 1 -0.87 0.0 18 0.0 22.5 0.1 0.0 0.0 / 
18210 'PSS2A'  G5 1 0 3 0 5 1 6 6 0.0 6.0 0.0 6.0 0.375 1.0 0.5 0.1 6.0 0.5 0.036 0.076 0.02 0.1 -0.1 / 
18210 'GGOV1'  G5 1 0 0.039 1.0 0.05 -0.05 2 0.6 0.0 1.0 1.2 0.0 0.5 1.2 0.2 0.5 0.0 0.0 0.3 1.0 3.3 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 0 0.0 4.0 5.0 99. -99. / 
/
/
/ *****-*****-*****-***** Suncor 2  ***** Area 59  *****  38.25MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2010-08-31
18218 'GENROU' G2  7.0 0.03 0.75 0.05 2.0 0.0 1.65 1.5 0.1479 0.5 0.1346 0.11 0.1079 0.2959    /Suncor 2 - Generator
18218 'PSS2A' G2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.025 1.0 0.5 0.1 10.0 0.12 0.03 0.15 0.025 0.05 -0.05    /Suncor 2 - Stabilizer
18218 'ESST4B' G2  0.0 3.59 3.59 1.0 -0.866 0.0167 1.0 0.0 1.0 -0.866 0.0 8.42 0.0 10.53 0.17 0.0 0.0    /Suncor 2 - Exciter
/
/
/ *****-*****-*****-***** Millennium 4  ***** Area 25  *****  90MVA  @ 13.8kV --  Cogen Steam Turbine  ***** 

/ Dynamic Model Data in PTI PSS/E Format for TransAlta_PolarCreek validated by Kestrel Power Engineering on Octorber 18-22, 2013
18223  'GENROU' G4 , 6.740, 0.030, 1.200, 0.030, 2.850, 0.000, 1.900, 1.610, 0.290, 0.300, 0.160, 0.110, 0.135, 0.313 / 
18223  'ESST1A' G4 , 1, 1, 0.005, 0.046, -0.044, 1.000, 3.000, 0.000, 0.000, 450.000, 0.005, 6.91, -6.60, 6.91, -6.60, 0.084, 0.000, 1.000, 35.000, 4.43 / 
18223  'PSS2A' G4 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.754, 1.000, 0.500, 0.100, 15.000, 0.050, 0.010, 0.040, 0.010, 0.050, -0.050 / 
18223  'IEEEVC' 1  0.0 0.05 /
18223  'WSIEG1' G4 , 0, 0, 12.000, 0.000, 0.000, 0.100, 0.100, -0.100, 1.000, 0.000, 1.000, 1.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.0005, 0.000, 0.000, 0.000, 0.000, 1.000, 0.910, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 / 
/
/
/ *****-*****-*****-***** 27-1KM-1B  ***** Area 25  *****  13MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'GENSAL' 1B  5.35 0.05 0.06 1.05 1.0 8.725 1.4 0.4 0.28 0.12 0.06 0.27    /27-1KM-1B - Generator
/
/ *****-*****-*****-***** 18-2GM-3A  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'CIMTR2' 3  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-3A - Generator
18233 'CIMTR2' 4 0.32308 0.025 1.0 4.4 0.22 0.18 0.09 0.0 0.0 0.0 0.0 1.75 /copied from 18-2GM-3A - Generator
/
/ *****-*****-*****-***** 18-2GM-1  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18233 'CIMTR2' M1  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-1 - Generator.0

/ *****-*****-*****-***** MUH 1  ***** Area 25  *****  8.36MVA  @ 13.8kV --    *****   Project  432-2 at GATE 6
18241 'GENCLS' 21  3.0 0.0     /MUH 1 - Generator
/  
/
/
/ *****-*****-*****-***** 62-GTG-1  ***** Area 25  *****  103MVA  @ 13.8kV --  Cogen Gas Turbine  *****  Project  423-1 at GATE 5
/
/  Dynamic Model Data in PSSE Format for Canadian Natural Resources Limited GTG and STG, validated by GE Management Sept. 2014
18264  'GENROU'  G1            4.5000       0.0400       0.5700      0.0810                                                               
                  6.0000       0.0000       2.1000       1.9600      0.2400                                                               
                  0.4450       0.1750       0.1300       0.0770      0.2746     /HORIZON OIL SANDS PROJECT - 62-GTG-1   (GENERATOR)       
18264  'ESAC2A'  G1            0.0200       1.0000       1.0000      110.00                                                               
                  0.0200       22.000       -22.00       1.0000      29.000                                                               
                  -29.00       0.6000       24.032       0.0000      0.0750                                                               
                  1.0000       0.0000       0.4000       0.6000      2.2500                                                               
                  0.0200       3.0000       0.0800                              /HORIZON OIL SANDS PROJECT - 62-GTG-1   (EXCITATION)      
18264  'PSS2A'   G1            1  0            3            0           5                                                                    
                  1            5.0000       5.0000       0.0000      5.0000                                                               
                  0.0000       5.0000       0.4000       1.0000      0.5000                                                               
                  0.1000       10.000       0.2000       0.0250      0.1750                                                               
                  0.0250       0.1000       -0.100                              /HORIZON OIL SANDS PROJECT - 62-GTG-1   (PSS)             
18264  'GGOV1'  G1            1            0            0.0391      2.5000                                                               
                  0.0500       -0.050       8.0000       1.0000      0.0000                                                               
                  1.0000       1.0000       0.1000       0.2000      1.7100                                                               
                  0.1740       0.2000       0.0000       0.0000      3.0000                                                               
                  1.0000       1.0000       0.9124       0.0000      0.4000                                                               
                  -0.400       0.0000       0.0100       10.000      0.0400                                                               
                  94.260       0.00025      4.0000       5.0000      99.000                                                               
                  -99.00                                                        /HORIZON OIL SANDS PROJECT - 62-GTG-1   (TURBINE-GOVERNOR)
19264  'GENROU'  5            4.5000       0.0400       0.5700      0.0800                                                               
                  2.0000       0.0000       1.5700       1.0000      0.2790                                                               
                  0.5000       0.1930       0.1600       0.0986      0.2988     /HORIZON OIL SANDS PROJECT - 62-STG-1   (GENERATOR)       
19264  'ESAC6A'  5            0.0000       670.00       22.000      2.0000                                                               
                  0.0480       0.2450       999.00       -999.0      6.6300                                                               
                  -5.630       0.3400       999.00       0.0000      999.00                                                               
                  1.0000       1.0000       0.0000       0.4000      0.6000                                                               
                  2.2500       0.0200       3.0000       0.0800                 /HORIZON OIL SANDS PROJECT - 62-STG-1   (EXCITATION)      
19264  'PSS2A'   5  1            0            3            0           5                                                                    
                  1            10.000       10.000       0.0200      10.000                                                               
                  10.000       10.000       1.1600       1.0000      0.0000                                                               
                  0.1000       5.0000       0.1200       0.0200      0.1200                                                               
                  0.0200       0.0100       -0.010                              /HORIZON OIL SANDS PROJECT - 62-STG-1   (PSS)             

/
/
/	MACKAY1  GE tested May 6, 2015
/
18274 'GENROU' 1     6.7000      0.39000E-01  0.53000      0.84000E-01
          4.9500       0.0000       1.8500       1.7600      0.22500    
         0.42000      0.17500      0.13000      0.57000E-01  0.44100    /MACKAY1 - Generator
18274 'ESST4B' 1     0.0000       3.8600       3.8600       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       5.1800       0.0000       6.4800    
         0.80000E-01   0.0000       0.0000                             /MACKAY1 - Exciter
18274 'GGOV1' 1           1         1
          0.50000E-01    4.0000       0.50000E-01  -0.50000E-01    10.000    
           2.0000        0.0000        1.0000        1.0000       0.10000    
          0.50000        1.9120       0.22200       0.10000        0.0000    
           0.0000        3.0000        2.0000       0.25000        1.0000    
           0.0000        99.000       -99.000        0.0000        99.000    
           10.000       0.40000E-01    171.70       0.60000E-03    6.0000    
           15.000       0.50000E-01  -0.50000E-01                     /MACKAY1 - Governor
18274 'PSS2A '  1          1            0            3            0
               5            1       5.0000       5.0000       0.0000    
          5.0000       0.0000       5.0000      0.50500       1.0000    
         0.50000      0.10000       10.000      0.30000      0.50000E-01
         0.20000      0.40000E-01  0.10000     -0.10000             /MACKAY1 - Stabilizer
/
/
/
/ *****-*****-*****-***** 192TG-5025  ***** Area 25  *****  103.2MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 
/ 
/Item 22 Firebag  G8
/   Customer: Suncor
/   Site: Firebag
/   Units: 
/	GT8: 191TG-5025, ibus: 59297
/	
/   Tested 2/1/2017 and 2/2/2017
/
18297,'USRMDL','1','GENTPJU1',1,1,0,16,6,1,8,0.04,0.57,0.081,6.06,0,2.41,1.96,0.24,0.445,0.175,0.175,0.13,0.1,0.28,0 /
18297, 'AC7B','1',0.01,10.98,10.98,0,0,5.3,0,20,16.67,11.48,-11.48,1,999,0,1,0,1,0,0.75,0.25,0.57,99,0,4.47,0.01,5.96,0.02 /
18297, 'PSS2B','1',1,0,3,0,5,1,5,5,0,5,0,5,0.413,1,0.5,0.1,12,0.2,0.03,0.15,0.03,0,0,999,-999,999,-999,0.1,-0.1 /
18297,'GGOV1','1',1,1,0.047,0.1,0.05,-0.05,8,1.5,0,1,1,0.06,0.5,1.593,0.07,1.5,0,0,3,1,0.67,1,0,0.1,-0.1,0,99,10,0.1,101.0,0.00025,3,5,99,-99 /

/
/ *****-*****-*****-***** BEARSPAW  ***** Area 44  *****  18MVA  @ 13.2kV --  Hydro  ***** Tested on 1997-12-01
183 'GENSAL' 1  6.5 0.06 0.05 4.0 0.0 0.81 0.63 0.35 0.21 0.14 0.104 0.482    /BEARSPAW - Generator
183 'IEEEX1' 1  0.4 10.65 0.012 2.0 1.4 3.8 0.0 0.5 0.6 0.0 0.1 0.0 1.0 0.12 2.0 0.24    /BEARSPAW - Exciter
183 'WEHGOV' 1 0 0.035 0.0 0.01 1.5 0.22 0.5 0.1 0.5 0.01 0.04 0.118 
          -0.229 1.0 0.0 0.0 1.7 0.001 0.01 0.1 0.07 0.4 
          0.7 0.9 1.0 0.06 0.19 0.42 0.76 1.0 0.0 0.06 
          0.19 0.28 0.42 0.51 0.63 0.76 0.91 1.0 -0.3 0.0 0.167 0.28 0.44 0.56 0.67 0.83 0.94 1.0 /BEARSPAW - TurbineGovernor
/
/
/ *****-*****-*****-***** Primrose  ***** Area 28  *****  98MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2011-12-01
18302 'GENROU' 1  6.03 0.022 0.451 0.046 6.5 0.0 1.96 1.869 0.28 0.436 0.194 0.165 0.122 0.433    /Primrose - Generator
18302 'PSS2A' 1 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 0.96 1.0 0.5 0.1 2.5 0.2 0.02 0.2 0.02 0.1 -0.1    /Primrose - Stabilizer
18302 'AC7B' 1  0.01 1.9 1.9 0.0 0.01 999.0 -999.0 19.9 24.9 1.0 -0.8 
          52.11 99.0 0.0 0.04 0.0 1.0 0.05 0.5 1.0 0.8 99.0 0.0 3.71 0.83 4.95 0.86   /Primrose - Exciter
18302 'GGOV1' 1 1 0 0.047 2.5 1.0 -1.0 10.0 3.0 0.0 1.0 1.0 0.15 0.1 
          2.0 0.234 2.7 0.0 0.0 3.0 1.0 0.2 1.0 0.0 1.0 -1.0 0.0 0.01 10.0 1.0 94.5 0.0 4.0 5.0 99.0 -99.0  /Primrose - TurbineGovernor
/
/
/
/ *****-*****-*****-***** ANGCOCHRANE1  ***** Area 44  *****  15MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
189 'GENCLS' 1  3.5 0.1     /ANGCOCHRANE1 - Generator
/
/ *****-*****-*****-***** ANGCOCHRANE2  ***** Area 44  *****  15MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
189 'GENCLS' 2  3.5 0.1     /ANGCOCHRANE2 - Generator
/
/
/
/   Spary Unit 2   Tested Tested February 2012                             
190  'USRMDL' 2 'GENTPJU1', 1, 1, 0, 16, 6, 1, 7.000,0.02,0.000,0.020, 3.40,0.000, 1.140,0.720,0.330,0.720,0.320,0.320,0.20,0.1100,0.411,0.0000 /
/   
190  'ESST4B'	2	0.015	200	20	5.59	-5.02	0.01	1.0	0	5.59	-5.02	0	1	0	1.25	0.103	0	0	/
/
190  'IEEEVC'	2	0	0	/
/
190  'PSS2A'	2	1	0	3	0	5	1	10	10	0	10	0	10	1.47	1	0.5	0.1	11	0.06	0.015	0.06	0.015	0.05	-0.05	/
/
190  'HYGOV'	2	0.055	0.49	8	0.1	0.408	0.148	1	0	1.5	1.02	0	0.055	/
/
/
/
19083 'GENCLS' G1  5.0 0.0001     /830SG1 - Generator
/
/
/
/ Dynamic Model Data in PTI PSS/E Format for TransCanada Bear Creek GT, Powertech Labs May 2014
/
/             I  T'do T"do  T'qo T"qo  H    D   Xd    Xq    X'd  X'q  X"d   Xl    S1.0  S1.2
19142 'GENROU' 1   7.8 0.05 2.89 0.05 2.8   0   2.23  2.03  0.241 0.364 0.184 0.132 0.11 0.33/
/AC8B            I     Tr    Kpr    Kir    Kdr    Tdr  Vpidmax  Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd    Ke  Te   Vfemax  Vemin  E1   SE1   E2   SE2/
19142   'AC8B',   1   0.01,  49,    5,    8,     0.1,     40,   -40,   0.85,  0,    40,     0,    0.15, 1.5,  1,  1.7,   50,    0,    5.9, 0.41,  7.8, 4.01/
/
19142 'COMP'  1  -0.04                                                                                /
/                   Rsel Flag   R    Tpele  maxerr minerr    Kpgov Kigov Kdgov Tdgov Vmax Vmin    Tact Kturb    Wfnl   Tb  Tc    Teng Tfload Kpload Kiload Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate  db  Tsa Tsab Rup  Rdown
19142 'GGOV1'   1   1    0   0.059   0.22   0.017  -0.017    7     7     2.0   0.1   1.0   0.    0.886  1.292   0.20  0.56 0.35  0.0  3.0    2.0    0.67   0.957 0.   99   -99     0.0  99.0 10.0 0.1 75.294 0.0 1.0 1.0  99. -99. /
/
/PSS2B         I  IC1 REMBUS1 IC2 REMBUS2 M  N Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2  Ks3  T8   T9   Ks1   T1   T2     T3   T4    T10  T11   Vs1max  Vs1min Vs2max  Vs2min Vstmax  Vstmin
19142 'PSS2B'  1   1   0       3   0      5  1  5   5   0   5   0  5  1.39  1   0.5  0.1  0.55   0.2  0.02   0.2  0.02   0.2  0.02   999     -999     1     0.0    0.05   -0.05/
/
/
/
/ *****-*****-*****-***** Gold Creek 1  ***** Area 20  *****  8.824MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19145 'GENROU' 1  8.77 0.09 1.754 0.044 1.5 0.0 1.304 0.962 0.273 0.6 0.232 0.116 0.03 0.4    /Gold Creek 1 - Generator
/19145 'IEEET2' 1  0.005 400.0 0.05 8.0 0.0 1.0 0.4 0.015 0.15 0.04 1.05 0.09 1.15 0.5    /Gold Creek 1 - Exciter
/19145 'GAST' 1  0.05 0.07 0.1 2.5 1.0 2.25 1.0 -0.05 0.0     /Gold Creek 1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Millennium 6  ***** Area 25  *****  145MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2013-02-01
/ ********************Poplar Creek GTG6 dynamic data *************************************************************
19208	'GENROU' G6 , 8.265, 0.019, 0.810, 0.029, 7.410, 0.000, 1.990, 1.850, 0.201, 0.330, 0.160, 0.130, 0.081, 0.250 / 
19208	'ESST1A' G6 , 1, 1, 0.020, 0.111, -0.0998, 0.800, 8.000, 1.000, 1.000, 600.000, 0.003, 6.680, -5.99,  6.68,  -5.99,  0.472, 0.000, 1.000, 24.000, 4.52 / 
19208	'IEEEVC' G6 , 0, -0.035 /
19208	'PSS2A' G6 , 1, 0,  3,  0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 0.675, 1.000, 0.500, 0.100, 10.000, 0.180, 0.030, 0.180, 0.030, 0.100, -0.100 / 
19208	'GGOV1' G6 , 1,   0,   0.043,  1.000, 0.050, -0.050, 10.000, 2.000,  0.000, 0.050, 1.000, 0.150,  0.500, 1.320, 0.240, 0.500,  0.000, 0.000, 3.000, 1.000, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 115.400, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/ *****-*****-*****-***** Syncrude M18  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 18  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M18 - Generator
/
/ *****-*****-*****-***** Syncrude M19  ***** Area 25  *****  6.95MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 19  4.0 0.03 0.06 0.785 2.0 1.217 1.1 0.32 0.247 0.12 0.17 0.55    /Syncrude M19 - Generator
/
/ *****-*****-*****-***** Syncrude M20  ***** Area 25  *****  6.18MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19209 'GENSAL' 20  4.0 0.03 0.06 0.75 2.0 1.2 1.1 0.32 0.25 0.1 0.17 0.55    /Syncrude M20 - Generator
/
/
/ *****-*****-*****-***** Syncrude G1  ***** Area 59  *****  64MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 2012-03
19209 'GENROU' G1  3.943 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.13 0.3    /Syncrude G1 - Generator
19209 'COMP' G1  -0.03     /Syncrude G1 - Compensator
19209 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.678 1.0 0.25 0.05 1.8 0.2 0.02 0.15 0.02 0.1 -0.1    /Syncrude G1 - Stabilizer
19209 'ESST4B' G1  0.0 3.9 0.71 1.0 -0.87 0.0 1.0 0.0 1.0 -0.87 0.0 11.3 0.0 14.1 0.1 0.0 0.0    /Syncrude G1 - Exciter
19209 'IEEEG1' G1 0 0 14.3 0.0 0.0 0.1 0.3 -0.3 1.0 0.0 6.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /Syncrude G1 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** Syncrude G6  ***** Area 25  *****  75MVA  @ 13.8kV --  Cogen Gas Turbine  ***** 
/ Dynamic Model Data in PTI PSS/E Format for Syncrude G6 revalidated by Powertech in June 2014
/
/              I  T'do  T"do  T'qo    T"qo      H     D      Xd    Xq      X'd    X'q     X"d    Xl    S1.0   S1.2/                 
19210 'GENROU' G6    7.2 0.033 0.346   0.073    2.60  0.0    2.24   2.11   0.319   0.654  0.222 0.189   0.10   0.20 /
/
/                   TR,  KPR,  KIR,  VRMAX, VRMIN, TA,  KPM,  KIM,  VMMAX,  VMMIN, KG,  KP,  KI,  VBMAX,  KC,  XL,  THETAP /	
19210 'ESST4B'   G6   0.0  8    1   1    -0.87  0.0  1.0   0.0    1       -0.87  0.0   11.1   0.0   13.88    0.11  0.0  0.0 /
/
/
19210 'COMP'   G6   -0.03  /
/
/
/ PSS2A             ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,  T2,  T3,    T4,   VSTMAX,  VSTMIN / 
19210 'PSS2A'	  G6  	1   	0    		3    	 0      5	1	 10.0	10.0	0.0 10 	0.0  10. 	1.923	  1.0  0.5	0.1  15  0.097	 0.02 0.097 0.02 	0.1  		-0.1 / 
/
/                  Rsel Flag     R   Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl   Tb   Tc   Teng  Tfload Kpload  Kiload Ldref Dm  Ropen  Rclose Kimw Aset  Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
19210 'GGOV1'   G6   1   0     0.0529  0.2   0.05   -0.05  12.5  2.1  0.0  1.0    1.2  0.0  0.1   1.2    0.2      1  0.0   0.0    0.3    1.0    3.3    1.0   0.0   0.3  -0.3   0.0  99.0  10.0 0.1    0   0.0  4.0  5.0  99. -99. / 
/
/
/ *****-*****-*****-***** 27-1KM-1C  ***** Area 25  *****  13MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'GENSAL' 1C  5.35 0.05 0.06 1.05 1.0 8.725 1.4 0.4 0.28 0.12 0.06 0.27    /27-1KM-1C - Generator
/
/ *****-*****-*****-***** 18-2GM-3B  ***** Area 25  *****  5.25MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'CIMTR2' 3B  0.32308 0.025 1.0 4.4 0.22 0.17 0.09 0.0 0.0 0.0 0.0 1.75    /18-2GM-3B - Generator
/
/ *****-*****-*****-***** 18-2KM-1  ***** Area 25  *****  9.18MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
19233 'GENCLS' 5  3.5 0.1     /18-2KM-1 - Generator
/
/ *****-*****-*****-***** SYNGAS 1  ***** Area 25  *****  4.5MVA  @ 4.2kV --    *****   Project  432-3 at GATE 6
19241 'GENCLS' 11  3.0 0.0     /SYNGAS 1 - Generator
/
/ *****-*****-*****-***** 47-KM-1B  ***** Area 25  *****  14MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
19259 'GENSAL' 1B  5.35 0.05 0.033 1.0 1.0 1.05 0.539 0.3 0.2 0.145 0.06 0.27    /47-KM-1B - Generator
/

/ *****-*****-*****-***** 33-KM-51  ***** Area 25  *****  14.1MVA  @ 13.8kV --    *****   Project  423-1 at GATE 5
19265 'GENSAL' 51  5.35 0.05 0.036 0.95 1.0 1.0 0.55 0.35 0.25 0.145 0.06 0.27    /33-KM-51 - Generator
/
/
/
/ *****-*****-*****-***** 191TG-5025  ***** Area 25  *****  103.2MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on /   GT9: 192TG-5025,
/ Item 23   Firebag G9   Tested 2/1/2017 and 2/2/2017

19297,'USRMDL','1','GENTPJU1',1,1,0,16,6,1,8,0.04,0.57,0.081,6.06,0,2.41,1.96,0.24,0.445,0.175,0.175,0.13,0.1,0.28,0 /
19297, 'AC7B','1',0.01,10.98,10.98,0,0,5.3,0,20,16.67,11.48,-11.48,1,999,0,1,0,1,0,0.75,0.25,0.57,99,0,4.47,0.01,5.96,0.02 /
19297,'PSS2B','1',1,0,3,0,5,1,5,5,0,5,0,5,0.413,1,0.5,0.1,12,0.2,0.03,0.15,0.03,0,0,999,-999,999,-999,0.1,-0.1 /
19297,'GGOV1','1',1,1,0.047,0.1,0.05,-0.05,8,1.5,0,1,1,0.06,0.5,1.593,0.07,1.5,0,0,3,1,0.67,1,0,0.1,-0.1,0,99,10,0.1,101.0,0.00025,3,5,99,-99 /


/
/
/ *****-*****-*****-***** Kananaskis1  ***** Area 44  *****  4.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
196 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Kananaskis1 - Generator
196 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Kananaskis1 - Exciter
196 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 1.0 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Kananaskis1 - TurbineGovernor
/
/ *****-*****-*****-***** Kananaskis2  ***** Area 44  *****  4.25MVA  @ 12kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
196 'GENSAL' 2  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Kananaskis2 - Generator
196 'IEEET1' 2  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Kananaskis2 - Exciter
196 'IEEEG3' 2  0.15 0.05 0.0818 -0.0818 1.0 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Kananaskis2 - TurbineGovernor
/
/ *****-*****-*****-***** Kananaskis3  ***** Area 44  *****  11.25MVA  @ 12kV --  Hydro  ***** Tested on Dec 4-6,2010
196 'GENSAL' 3  4.8 0.035 0.035 2.5 0.0 1.03 0.67 0.37 0.3 0.14 0.14 0.623    /Kananaskis3 - Generator
196 'IEEEVC' 3  0.0 0.05     /Kananaskis3 - Compensator
196 'PSS2A' 3 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 2.0 1.0 0.5 0.1 5.0 0.1 0.02 0.1 0.02 0.1 -0.1    /Kananaskis3 - Stabilizer
196 'ESST4B' 3  0.008 150.0 25.0 4.69 -4.2 0.0 1.0 0.0 4.69 -4.2 0.0 1.0 0.0 1.25 0.048 0.0 0.0    /Kananaskis3 - Exciter
196 'WSHYDD' 3  0.01 0.0 0.1 10.0 0.1 0.25 0.2 0.05 0.0 3.0 0.1 
          0.052 0.052 1.0 0.0 0.0 0.315 0.0 0.599 0.542 0.71 0.747 0.794 0.818 0.94 0.871 -1.0 0.5 0.0 0.0   /Kananaskis3 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** Rundle2  ***** Area 44  *****  35MVA  @ 13.8kV --  Hydro  ***** Tested on 1997-12-01
197 'GENSAL' 2  5.0 0.06 0.05 3.9 0.0066 1.0 1.0 0.3 0.2 0.14 0.125 0.666    /Rundle2 - Generator
197 'IEEEX1' 2  0.0 11.61 0.3 0.05 5.0 8.523 -8.523 0.88 2.0 0.004 0.2125 0.0 1.0 0.0 2.0 0.0    /Rundle2 - Exciter
197 'IEEEG3' 2  0.12 0.035 0.07609 -0.17073 1.0 0.0 0.034 0.45 1.0 0.3 1.0 1.0 2.544 1.2    /Rundle2 - TurbineGovernor
/
/
/ *****-*****-*****-***** Dow Steam Turbine  ***** Area 33  *****  50.6MVA  @ 14.7kV --  Combined Cycle Steam Turbine  ***** Tested on 2010-08-22
2030 'GENROU' ST  4.0 0.03 0.5 0.06 4.7 0.0 1.8 1.7 0.22 0.3 0.2 0.13 0.12 0.67    /Dow Steam Turbine - Generator
2030 'PSS2A' ST 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.239 1.0 0.5 0.1 12.0 0.15 0.015 0.15 0.015 0.1 -0.1    /Dow Steam Turbine - Stabilizer
2030 'REXSYS' ST  0.0 27.0 27.0 0.2 0.01 1.0 1.0 1.0 1.0 10.0 -10.0 
          0.0 1.0 1.0 1.0 0.0 120.0 120.0 0.0 10.0 -10.0 1.0 1.0 0.7 0.1 0.4 3.52 0.001 4.69 0.002 0.0   /Dow Steam Turbine - Exciter
/2030 'GGOV1' ST 1 1 0.05 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.0 0.5 
/          1.5 0.01 0.5 0.0 0.0 3.0 0.5 0.2 1.0 0.0 10.0 -10.0 0.0 0.01 10.0 0.1 38.42 0.014 1.0 1.0 99.0 -99.0  /Dow Steam Turbine - TurbineGovernor
/
/
/ *****-*****-*****-***** Dow Gas Turbine  ***** Area 33  *****  97MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Revised on April 30, 2012 by GE
2031 'GENROU' GT  4.0 0.02 0.5 0.06 6.5 0.0 1.6 1.5 0.235 0.3 0.2 0.15 0.04 0.3    /Dow Gas Turbine - Generator
2031 'PSS2A' GT 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.155 1.0 0.5 0.1 12.0 0.15 0.015 0.15 0.015 0.1 -0.1    /Dow Gas Turbine - Stabilizer
2031 'REXSYS' GT  0.0 26.0 26.0 0.2 0.01 1.0 1.0 1.0 1.0 10.0 -10.0 
          0.0 1.0 1.0 1.0 0.0 80.0 120.0 0.0 10.0 -10.0 1.0 1.0 0.7 0.1 0.4 3.52 0.001 4.69 0.002 0.0   /Dow Gas Turbine - Exciter
/2031 'GGOV1' GT 1 1 0.04 2.5 0.05 -0.05 10.0 4.0 0.0 1.0 1.0 0.0 1.5 
/          2.27 0.115 0.1 0.0 0.0 3.0 0.5 0.2 1.0 0.0 10.0 -10.0 0.0 0.01 10.0 0.01 84.32 0.0 1.0 1.0 99.0 -99.0  /Dow Gas Turbine - TurbineGovernor
/
/
/ *****-*****-*****-***** MILLAR WESTERN 1A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1A - Generator
/
/ *****-*****-*****-***** POCATERA  ***** Area 44  *****  15MVA  @ 13.8kV --  Hydro  ***** Tested on 1998-06-01
214 'GENSAL' 1  6.0 0.05 0.05 4.0 0.1 0.5 0.49 0.23 0.16 0.14 0.129 0.605    /POCATERA - Generator
214 'IEEEX1' 1  0.08 1.0 0.1 1.8 12.0 3.2666 -3.266 0.814 1.48 0.0 0.016666 0.0 1.0 0.01 2.0 0.02    /POCATERA - Exciter
214 'IEEEG3' 1  0.035 0.12 0.11 -0.14 1.0 0.0 0.0449 0.7 3.0 0.8 1.0 1.0 4.64 2.9    /POCATERA - TurbineGovernor
/
/ *****-*****-*****-***** BARRIER13.2  ***** Area 44  *****  11.25MVA  @ 13.2kV --  Hydro  ***** Tested on 1997-12-01
222 'GENSAL' 1  9.5 0.05 0.05 3.44 0.0 0.95 0.61 0.26 0.25 0.14 0.25 0.536    /BARRIER13.2 - Generator
222 'COMP' 1  -0.09     /BARRIER13.2 - Compensator
/222 'IEEEX1' 1  0.4 3.89 0.015 0.7 1.4 3.75 -3.75 1.0 0.5 0.0 0.01 0.0 1.2 0.66 1.767 1.5    /BARRIER13.2 - Exciter
/222 'WEHGOV' 1 0 0.053 0.0 0.01 2.0 0.3 0.75 0.1 0.012 0.01 0.015 0.208 
/         -0.167 1.0 0.0 0.0 2.7 0.0 0.0 0.0 0.0 0.2 
/          0.4 0.6 1.0 0.0 0.12 0.32 0.5 1.0 0.0 0.05 
/          0.12 0.25 0.32 0.5 0.69 0.73 0.85 1.0 -0.08 -0.02 0.06 0.19 0.35 0.6 0.73 0.8 0.93 1.0 /BARRIER13.2 - TurbineGovernor
/
/        0.47 0.61 0.67 0.75 0.82 0.92 1.0 1.0 -0.4 0.0 0.311 0.567 0.67 0.808 0.873 0.962 1.033 1.033 /Oldman 2 - TurbineGovernor
/
/
@! ATCO - Oldman: Unit 1
@! Prepared by Kestrel Power Engineering  17-Nov-2016
2230  'USRMDL'  1  'GENTPJU1', 1, 1, 0, 16, 6, 1, 
@!   T'do   T''do  T'qo   T''qo
    4.360,0.040,0.000,0.080,
@!   H      D
    1.170,0.000,
@!    Xd     Xq     X'd     X'q     X''d    X''q    Xl
    1.270,0.770,0.380,0.770,0.250,0.250,0.160,
@!  S(1.0)    S(1.2)    Kis
    0.1200,0.4400,0.0700 / 
2230 'AC8B'  1 ,0.017,100.000,15.000,30.000,0.017,12.428,-11.143,1.250,0.000,12.428,-11.143,0.100,0.500,1.000,0.710,99.000,0.000,4.500,0.011,6.000,0.282 / 
2230 'PSS2B'  1 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,2.137,1.000,0.500,0.100,4.000,1.000,6.000,0.150,0.010,0.150,0.010,2.000,-2.000,1.500,-1.500,0.050,-0.050 / 
2230 'WSHYGP'  1 ,0.001,0.000,0.100,0.130,0.100,0.050,2.000,0.050,1.000,0.300,1.000,0.012,0.012,1.000,0.000,0.000,0.000,-0.435,0.610,0.670,0.750,0.808,0.920,0.962,1.000,1.000,-1.000,0.500,1.900,0.000 / 

@!
@! ATCO - Oldman: Unit 2
@! Prepared by Kestrel Power Engineering  17-Nov-2016
2230  'USRMDL'  2  'GENTPJU1', 1, 1, 0, 16, 6, 1, 
@!   T'do   T''do  T'qo   T''qo
    4.360,0.040,0.000,0.080,
@!   H      D
    1.170,0.000,
@!    Xd     Xq     X'd     X'q     X''d    X''q    Xl
    1.270,0.770,0.380,0.770,0.250,0.250,0.160,
@!  S(1.0)    S(1.2)    Kis
    0.1200,0.4400,0.0700 / 
2230 'AC8B'  2 ,0.017,100.000,15.000,30.000,0.017,12.428,-11.143,1.250,0.000,12.428,-11.143,0.100,0.500,1.000,0.710,99.000,0.000,4.500,0.011,6.000,0.282 / 
2230 'PSS2B'  2 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,2.137,1.000,0.500,0.100,4.000,1.000,6.000,0.150,0.010,0.150,0.010,2.000,-2.000,1.500,-1.500,0.050,-0.050 / 
2230 'WSHYGP'  2 ,0.001,0.000,0.100,0.130,0.100,0.050,2.000,0.050,1.000,0.300,1.000,0.012,0.012,1.000,0.000,0.000,0.000,-0.435,0.610,0.670,0.750,0.808,0.920,0.962,1.000,1.000,-1.000,0.500,1.900,0.000 / 
/
/
/ *************** COLD Lake GT2 Test Report Validation July 16, 2009.
2248 'GENROU' 2 7 .036 1.2 .2 5 0 2.5 2.3 .2527 .9 .2271 .1433 .1193 .448/
2248 'MAXEX2' 2 0 3.58 2 20 1.5 40 1.05 400 1 .002 -.5/
2248 'REXSYS' 2 0 28 28 999 0 0 0 0 0 16.2 -16.2 0 1 0 0 1 20 20 0 16.2 -16.2 1 .4 .4 .1 .6 3.256 .001 4.342 .002 1/
2248 'PSS2B' 2 1 0 3 0 5 1 2 2 0 2 0 2 .2 1 .5 .1 15 .15 .02 .1 .015 0 0 99 -99 99 -99 .1 -.1/
2248 'GGOV1' 2 1 1 .0383 2.5 999 -999 10.0 1.0 0 1 1 .27 .5 1.7365 .1723 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 .01 10 .1 84.71 0 12 15 99 -99/
/
/ *****-*****-*****-***** EMPRESS DEEPCUT1  ***** Area 48  *****  20MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2266 'GENSAL' 1  6.55 0.011 0.028 2.771 1.0 1.52 0.91 0.37 0.21 0.17 0.03 0.25    /EMPRESS DEEPCUT1 - Generator
2266 'SEXS' 1  0.14 10.0 100.0 0.1 -3.0 3.0     /EMPRESS DEEPCUT1 - Exciter
/
/
/
/
@! CNRL Horizon: Unit G2   Kestrel Power Enginering  tested  November 29, 2016
2268 'GENROU'  G2 ,8.490,0.041,0.590,0.080,6.075,0.000,2.240,2.130,0.260,0.470,0.190,0.140,0.061,0.405 / 
2268 'AC7B'  G2 ,0.005,14.895,14.895,0.000,0.050,35.292,-35.292,57.526,47.997,35.292,-35.292,0.000,99.000,0.000,0.800,0.000,1.000,0.050,2.200,1.000,1.200,99.000,0.000,7.548,0.110,10.064,1.200 / 
2268 'PSS2B'  G2 ,1,0,3,0,5,1,5.000,5.000,0.000,5.000,0.000,5.000,0.412,1.000,0.500,0.100,5.000,0.150,0.030,0.150,0.030,0.120,0.030,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
2268 'GGOV1'  G2 ,1,0,0.046,1.000,0.050,-0.050,7.000,2.000,0.000,0.050,1.000,0.150,0.500,1.404,0.228,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,94.260,0.000,4.000,5.000,99.000,-99.000 / 
/
/
/
/
/ *****-*****-*****-***** 139S-G1  ***** Area 54  *****  30MVA  @ 25kV --  Wind  *****   Project  459-1 at GATE 6
/2389 'GENCLS' 1 3.5 0.1 /139S-G1 Cloned Wind farm - AlternateSource2 
/
/ *****-*****-*****-***** ALPAC1  ***** Area 27  *****  71.176MVA  @ 13.8kV --  Gas Boiler  *****   Project  286-1 at GATE 6
2392 'GENROU' 1  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.221 0.13 0.114 0.375    /ALPAC1 - Generator
2392 'COMP' 1  0.05     /ALPAC1 - Compensator
2392 'STAB4' 1  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /ALPAC1 - Stabilizer
2392 'IEEET2' 1  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /ALPAC1 - Exciter
2392 'GAST' 1  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /ALPAC1 - TurbineGovernor
/
/ *****-*****-*****-***** ALPAC2  ***** Area 27  *****  71.176MVA  @ 13.8kV --  Gas Boiler  *****   Project  286-1 at GATE 6
2392 'GENROU' 2  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.221 0.13 0.114 0.375    /ALPAC2 - Generator
2392 'COMP' 2  0.05     /ALPAC2 - Compensator
2392 'STAB4' 2  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /ALPAC2 - Stabilizer
2392 'IEEET2' 2  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /ALPAC2 - Exciter
/2392 'GAST' 2  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /ALPAC2 - TurbineGovernor
/
/
/ *****-*****-*****-***** ALPAC3  ***** Area 27  *****  22.06MVA  @ 13.8kV --  Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
2392 'GENSAL' 3  8.14 0.195 0.091 10.0 0.0 1.77 1.02 0.443 0.363 0.183 0.059 0.199    /ALPAC3 - Generator
2392 'IEEEVC' 3  0.0 0.03     /ALPAC3 - Compensator
2392 'PSS2A' 3 1 0 3 0 5 1 15.0 15.0 0.0 15.0 0.0 15.0 0.75 1.0 0.5 0.1 5.0 0.3 0.03 0.3 0.03 0.05 -0.05    /ALPAC3 - Stabilizer
2392 'ESAC1A' 3  0.022 1.0 1.0 450.0 0.0 8.5 0.0 0.7 0.01 1.0 0.05 0.7 1.0 3.571 0.024 4.762 1.064 8.5 0.0    /ALPAC3 - Exciter
2392 'GGOV1' 3 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.18 0.5 0.0 0.0 3.0 1.0 0.2 1.0 0.0 1.0 -1.0 0.02 0.01 10.0 1.0 25.0 0.0 1.0 1.0 999.0 -999.0  /ALPAC3 - TurbineGovernor
/
/
/ *****-*****-*****-***** ALPAC4  ***** Area 27  *****  37.765MVA  @ 13.8kV --  co-gen (steam)  ***** 
/ ********************* Alpac G4 unit validated on May 8, 2012 by Kestrel Power ***********************
2392 'GENROU'    4   6.010   0.031  2.400    0.050  4.070  0.00  1.910  1.750  0.290  0.420    0.249    0.180    0.090   0.500 / 
2392   'AC7B'   4      0.010  15.00   1.875   0.00     0.050    3.20    -3.20   100.0   0.00   58.40    -51.30  1.0   999.0    0.00   0.072   0.015     1.0    0.950    1.8    1.0      1.2     24.9    0.0    8.67    0.922  11.56    1.230 / 
2392 'IEEEVC' 4 0, 0.05 /
2392  'PSS2A' 4  1      0       3        0      5   1   10.0 10.0 0.0   10.0   0.0  10.0   1.23   1.0   0.5  0.1  12.0  0.13   0.02   0.130 0.02   0.050  -0.050 / 
2392  'GGOV1' 4   1     0    0.046   1.0    0.050  -0.050, 20.0     2.0   0.00  0.100  0.815   0.0    0.50   1.391  0.095  0.10   0.00    0.0    3.0   2.0    0.670  1.00   0.00   0.10   -0.10   0.00   0.010  10.0   0.10   32.10   0.00  4.00   5.00 99.0 -99.000 / 
/
/
/
/ *****-*****-*****-***** ConklinGT1  ***** Area 25  *****  93.9MVA  @ 13.8kV --  Cogen Gas Turbine  ***** 
/
/ Dynamic model data in PTI PSS/E format for MEG Energy G1, tested by Powertech March 12 2014
/
/               I   T'do  T"do     T'qo   T"qo   H      D     Xd    Xq     X'd    X'q    X"d     Xl     S1.0    S1.2
2405, 'GENROU', 1, 8.2, 0.041,   0.55,   0.084, 6.4,   0,   1.65,  1.55,  0.22, 0.415,  0.16,  0.12,   0.0731,0.3945 /
/
/IBUS, 'GGOV1' I   Rsel Flag   R      Tpele  maxerr minerr  Kpgov  Kigov Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
2405  'GGOV1'  1   1   1    0.055   1.0   0.05   -0.05   15.0    1.0   0.0   1.0   1.0  0.15  0.5  1.5    0.2   0.5  0.0  0.0    3.0    2.0   0.67   1.0   1.0  0.1    -0.1   0.00  99.0 10.0 0.1  94.0    0.0 4.0  5.0  99   -99 /
/
/IBUS, 'ESST4B'    I,   TR,	KPR,  KIR,  VRMAX, VRMIN,  TA,	  KPM,  KIM,   VMMAX, VMMIN,  KG,	KP,   KI,   VBMAX,  KC,  XL,  THETAP/
2405  'ESST4B'	  1a	0.0	2.21  2.21   1.0   -0.87   0.01	  1.0   0.0    1.0   -0.87    0.0   9.07  0.00  11.34   0.1   0    0  /
/IBUS        I    Xe
2405 'COMP'  1  -0.05/
/	           I,   ICS1 REMBUS1  ICS2  REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8   T9   Ks1   T1    T2   T3   T4   Vstmax  Vstmin		
2405 'PSS2A'   1   1     0       3      0      5  1   6    6   0   6    0    6   0.469   1   0.5  0.1  12.8  0.118 0.02 0.50 0.036  0.1     -0.1  / 
/ 
/
/
/  Dynamic Model Data in PSSE Format for Crossfield G3, revalidated by Powertech in 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
2503   'GENROU'    G3  8.50  0.05  2.95  0.05  1.193 0.0 2.40  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
2503   'AC7B'   G3     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
2503 'PSS2A'  G3    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov   Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
2503  'GGOV1'  G3     1   0   0.070   1.0   0.05   -0.05   3.5    1.00   0.0   1.0   1.0  0.15  0.5  1.5    0.15  0.5  0.0  0.0    3.0    1.0   0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ *****-*****-*****-***** WildRoseG1  ***** Area 4  *****  111MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
2531 'GENCLS' 1 3.5 0.1 / WildRose_G1  Cloned Wind farm - AlternateSource2 
/
/
/
/ *****-*****-*****-***** CELANESE TG4  ***** Area 60  *****  5MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25401 'GENCLS' 4  3.5 0.1     /CELANESE TG4 - Generator
/
/ *****-*****-*****-***** CELANESE TG1  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 1  3.5 0.1     /CELANESE TG1 - Generator
/
/ *****-*****-*****-***** CELANESE TG2  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 2  3.5 0.1     /CELANESE TG2 - Generator
/
/ *****-*****-*****-***** CELANESE TG3  ***** Area 60  *****  7.5MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
25402 'GENCLS' 3  3.5 0.1     /CELANESE TG3 - Generator
/
/ *****-*****-*****-***** CHINOOK 35.0  ***** Area 53  *****  14MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
255 'GENCLS' 1  3.5 0.1     /CHINOOK 35.0 - Generator
/
/
/Dynamic Model Data in PTI PSS/E Format for Clover Bar Generating Station Validated by Powertech in April 2008 - Cloverbar G1
/
/
/ *****-*****-*****-***** US WIND  **b*** Area 53  *****  13.8MVA  @ 34.5kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
265 'GENCLS' 1  3.5 0.1     /US WIND - Generator
/
/
/*****************************Tested by PowerTech on September 4, 2014********************************************************/
/ *****-*****-*****-***** Cloverbar GT1  ***** Area 60  *****  67.5MVA  @ 13.8kV --  Gas Turbine  ***** 
/Dynamic Model Data in GE PSS/E Format for Capital Power Clover Bar G1, validated by Powertech September 2014
/                I   T'do  T"do     T'qo    T"qo   H      D     Xd      Xq     X'd    X'q    X"d     Xl     S1.0   S1.2
25516 'GENROU', G1,  9.8, 0.039,   2.0, 0.039,  1.25,  0, 2.49, 2.42, 0.24, 1.0, 0.17, 0.15,   0.11,   0.32/ CloverBar - G1
/
/                Rsel Flag     R    Tpele  maxerr minerr Kpgov Kigov Kdgov Tdgov  Vmax Vmin  Tact  Kturb    Wfnl    Tb   Tc   Teng  Tfload Kpload  Kiload Ldref Dm  Ropen  Rclose    Kimw  Aset Ka    Ta     Trate    db  Tsa Tsab Rup  Rdown
25516 'GGOV1'    G1   1   1   0.0676 1.0    10   -10       2      1    0   1.0     1.2  0.17 0.3  1.3     0.22    0.1  0.0    0.0    0.3    1.0     3.3   0.7    0.0   99   -99    0.006    99  10.0  0.1   67.5     0.0  1.0  1.0  99. -99. / CBEC1 - turbine-governor
/AC8B            I     Tr    Kpr    Kir    Kdr      Tdr  Vpidmax   Vpidmin  Ka    Ta   Vrmax  Vrmin    Kc   Kd   Ke  Te   Vefmax  Vemin E1   SE1   E2   SE2/
25516   'AC8B',   G1   0.02,  49,    2,     7,      0.1,    30,    -30,      1.6,   0,    30,   0,   0.6,  1,   1,  1.8,   30,    0,  7.3,  0.51,  9.8, 5.21/
25516 'COMP'  G1   -0.035 /
/ PSS2B         I  IC1 REMBUS1 IC2 REMBUS2 M  N Tw1 Tw2 T6  Tw3 Tw4 T7  Ks2  Ks3  T8   T9   Ks1   T1   T2     T3   T4    T10  T11   Vs1max  Vs1min Vs2max  Vs2min Vstmax  Vstmin
25516 'PSS2B'   G1   1   0       3   0      5  1  10  10  0   10  0  10  4    1   0.5  0.1   1   0.27  0.02   0.27 0.02  0.57  0.07   99    -99   1     0.2    0.05   -0.05/
/*******************************************************************
26516, 'GENROU', G2,     9.,  0.04,    3.8,   0.042, 2.503,   0,  1.69,   1.59, 0.186, 0.248,  0.121, 0.095, 0.047, 0.123 /CloverBar - G2
26516 'GGOV1'    G2   1   1   0.06  1.0   0.05   -0.05     10     8    5   0.1     1.0  0.1   0.5  1.5     0.15    0.5  0.0    0.0    3.0    1.0     0.2   1.0   0.0   0.1  -0.1   0.001    99  10.0  0.1   108.19    0.0  4.0  5.0  99. -99. / CBEC2 - turbine-governor
/ AC7B          I    Tr   Kpr    Kir   Kdr Tdr  Vrmax  Vrmin  Kpa    Kia  Vamax Vamin    Kp  Kl  Kf1  Kf2  Kf3  Tf3   Kc   Kd     Ke  Te  Vfemax Vemin  E1  Se1   E2   Se2/
26516 	'AC7B'   G2    0.0  33.34  19     0    1  9.9    0.0   19.42  1.83  47   -47       1   1   0  1   0     1   0.382 1.645  1  1.2    40     0   7.21 0.122 9.62  0.333/
26516 'COMP'  G2   0.0   /
/	                ICS1 REMBUS1 ICS2 REMBUS2  M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2  Ks3  T8  T9  Ks1    T1    T2    T3   T4  Vstmax  Vstmin		
26516 'PSS2A'  G2    1    0      3      0      5  1   5   5    0   5    0   5    1.0  1.0  0.5 0.1  14  0.354 0.025 0.094 0.02  0.1    -0.1  /
/**********************************************************************
27516, 'GENROU', G3,     9.,  0.04,    3.8,   0.042, 2.503,   0,  1.69,   1.59, 0.186, 0.248,  0.121, 0.095, 0.047, 0.123 /CloverBar - G3
27516 'GGOV1'    G3   1   1   0.06  1.0   0.05   -0.05     10     8    5   0.1     1.0  0.1   0.5  1.5     0.15    0.5  0.0    0.0    3.0    1.0     0.2   1.0   0.0   0.1  -0.1   0.001    99  10.0  0.1   108.19    0.0  4.0  5.0  99. -99. / CBEC3 - turbine-governor
27516 	'AC7B'   G3    0.0  33.34  19     0    1  9.9    0.0   19.42  1.83  47   -47       1   1   0  1   0     1   0.382 1.645  1  1.2    40     0   7.21 0.122 9.62  0.333/
27516 'COMP'  G3   0.0   /
27516 'PSS2A'  G3  1     0      3      0      5  1   5   5    0   5    0   5    1.0  1.0  0.5 0.1  14  0.354 0.025 0.094 0.02  0.1    -0.1  /
/**********************************/
/
/
268 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' E1 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' F1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
268 'GENSAL' F2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
/
287 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
287 'GENSAL' E2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
288 'GENSAL' 1  5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.16 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
289 'GENSAL' 1 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.211 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
289 'GENSAL' 2 5 0.05 0.06 2.5 1 1.5 1.2 0.4 0.211 0.12 0.03 0.25  /Empress Motor / McBride 1 - AlternateSource2 /
/
/ *****-*****-*****-***** McBride 1  ***** Area 53  *****  27.9MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/2901 'GENCLS' 1 3.5 0.1 / McBride 1 - AlternateSource2 /
/
/
/ *****-*****-*****-***** ROSSCM1  ***** Area 33  *****  9.889MVA  @ 13.8kV --    *****   Project  454-1 at GATE 6
3045 'GENSAL' M1  2.95 0.0229 0.0534 0.883 0.0 1.13 0.695 0.281 0.198 0.153 0.05 0.3    /ROSSCM1 - Generator
/
/ *****-*****-*****-***** ROSSCM2  ***** Area 33  *****  12.520MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3045 'GENSAL' M2  0.65 0.04 0.23 2.58 0.0 1.45 0.86 0.33 0.25 0.18 0.05 0.3    /ROSSCM2 - Generator
/
/
/
@! TransCanada Redwater   Validated by Kestrel Power Enginering  October 11, 2016
3050 'AC8B'   1 0.010,63.000,5.600,20.250,0.033,45.000,0.000,1.000,0.000,45.000,0.000,0.200,1.900,1.000,1.530,29.286,0.000,7.001,0.410,9.335,2.000 / 
3050 'IEEEVC' 1  0.0 0.05     /
3050 'GENROU' 1 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
3050 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 / 
3050 'GGOV1'  1 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 / 
/
/
/
/ *****-*****-*****-***** Sherritt Motor  ***** Area 33  *****  3.7MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3062 'GENCLS' 1  3.5 0.1     /Sherritt Motor - Generator
/
/ *****-*****-*****-***** IOL 13.8  ***** Area 60  *****  10.44MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3069 'GENCLS' 1  3.5 0.1     /IOL 13.8 - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 1B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 2A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 2  3.5 0.1     /MILLAR WESTERN 2A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 3A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3085 'GENCLS' 3  3.5 0.1     /MILLAR WESTERN 3A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 4A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3085 'GENCLS' 4  3.5 0.1     /MILLAR WESTERN 2A - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 5A  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3085 'GENCLS' 5  3.5 0.1     /MILLAR WESTERN 3A - Generator

/ *****-*****-*****-***** GHOST1  ***** Area 44  *****  1.2MVA  @ 2.3kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3181 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /GHOST1 - Generator
3181 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /GHOST1 - Exciter
3181 'IEEEG3' 1  0.15 0.05 0.1019 -1.0195 1.0 0.2 0.036 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /GHOST1 - TurbineGovernor
/
/
/ *****-***** Calgary Energy Center  ***** 235MVA @ 18kV -- Combined-Cycle Gas Turbine (CTG) ***** Tested by Powertech Labs on 2013-07-31
3187 'GENROU' 2       7.76   0.04   2.5   0.15  6.76   1    2.37   2.1   0.27   0.48  0.17  0.14  0.13 0.35    /
3187	'AC7B'    2   0.02  13.92  27.84  0  1     13.5    0.8   4.24  21.19  22.2  -22.2   1   0   0    1   0     1   0.1  0.8  1  0.84  40    0     6   0.13 8  0.82/
3187 'PSS2A'	  2	      1     0       3      0       5	1  5.0	5.0  0.0 5.0  0.0  5.0 	0.3698  1.0  0.5  0.1  15   0.5  0.036  0.162  0.02   0.1      -0.1 / 
3187 'IEEEG1' 2  0 0   17.34   5.0  2.5  0.2  0.1   -0.1   1.05  -0.05   0.6 0.2  0   0.3 0.75  0  0.2  0.05  0   0   0   0     /
/
/
/ *****-*****-*****-***** Cavalier GT101A & 101B ***** Area 45  *****  71.176MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Tested in April 2016

3247 'USRMDL'  1 'GENTPJU1' 1 1 0 16 6 1   6.2   0.05   2.0   0.2    1.25   0.0   2.35   2.085  0.23   1.0    0.19   0.19   0.12   0.136   0.400   0.08 /
3247 'AC7B' 1  0.02   40     5.6   0     0.1    99     -99    100    0     30      -30     0     99   0     0.1     0.005  0.5     0.2   1.7  1.0   2.0   23      0      5.43  0.19    7.24  1.02 /
3247 'PSS2B '  1  1   0   3   0   5  1  8   8    0    8   0    7    3.2   1    0.5  0.1   1      0.1    0.02  0.10   0.02  0.10   0.02   999     -999     999    -999    0.1    -0.1 /
3247 'GGOV1'  1    1   1   0.081   2.0    0.05  -0.05    3.0    0.55   0.5   0.1    1.2   0.05  0.5  1.376  0.273  0.1  0.0   0.0   0.3    1.0    3.3    0.913  0    1.0    -1.0    0.0    99.0   10.0  1.0  71.176  0.0  4.0   5.0  99.0 -99.0 /
3247 'COMP' 1   -0.05 /

/
/ ************** Cold lake Mahkeses generating unit GT1 Tested on June 19, 2008 ************
3248 'GENROU' 1 7 .036 1.2 .2 5 0 2.5 2.3 .2527 .9 .2271 .1433 .1193 .448/
3248 'MAXEX2' 1 0 3.58 2 20 1.5 40 1.05 400 1 .002 -.5/
3248 'REXSYS' 1 0 28 28 999 0 0 0 0 0 15.52 -15.52 0 1 0 0 1 20 20 0 15.52 -15.52 1 .4 .4 .1 .6 3.256 .001 4.342 .002 0/
3248 'PSS2B' 1 1 0 3 0 5 1 2 2 0 2 0 2 .179 1 .5 .1 15 .15 .02 .1 .015 0 0 99 -99 99 -99 .1 -.1/
3248 'GGOV1' 1 1 1 .0383 2.5 999 -999 8.23 .658 0 1 1 .27 .4 1.7365 .1723 .1 0 0 3 2.35 .711 1 0 .4 -.4 0 .01 10 .1 84.71 0 12 15 99 -99/
/
/ *****-*****-*****-***** Carsela2  ***** Area 45  *****  71.176MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Tested and reported on 
/
3251 'GENROU' 2 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
3251 'AC8B'   2 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 /
3251 'IEEEVC' 2  0.0 0.05     / 
3251 'PSS2B'  2 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 / 
3251 'GGOV1'  2 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 /
/
/
/ *****-*****-*****-***** EMPRESS LIQUIDS 1  ***** Area 48  *****  10.8125MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3263 'GENSAL' 1  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.25 0.12 0.03 0.25    /EMPRESS LIQUIDS 1 - Generator
/
/ *****-*****-*****-***** EMPRESS DEEPCUT2  ***** Area 48  *****  26MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
3266 'GENSAL' 2  6.55 0.011 0.028 2.771 1.0 1.52 0.91 0.37 0.21 0.17 0.03 0.25    /EMPRESS DEEPCUT2 - Generator
3266 'SEXS' 2  0.14 10.0 100.0 0.1 -3.0 3.0     /EMPRESS DEEPCUT2 - Exciter
/
/
/ *****-*****-*****-***** 91TG-5720  ***** Area 25  *****  103.2MVA  @ 13.8kV --  Cogen Gas Turbine  *****
/ Suncor Firebag unit GT7   GE tested 2013-04-08
/
3273 'GENROU' G7 5.0 0.04 0.57 0.081 6.06 0 2.61 1.96 0.24 0.445 0.175 0.13 0.10 0.28/
3273 'MAXEX2' G7 0 4.33 2 20 1.5 40 1.02 400 1 0.002 -0.5/
3273 'REXSYS' G7 0.01 27.5 27.5 1.2 0.017 0 0 0 0 13.237 0 0 1 0 0 1 24.0 20.0 0 65 -60 0.8 1 1.2 0.1 2.94 4.47 .35 5.96 .82 0/
3273 'PSS2A' G7 1 0 3 0 5 1 5 5 0 5 0 5 0.425 1 0.5 0.1 10 0.2 0.03 0.15 0.02 0.1 -0.1/
3273   'GGOV1'  G7  1    1   0.04709  5.0    0.05  -0.05       10.0   0.80  0.0   1.0   1.0  0.15  0.5  1.82  0.173  3    1.5  0.0    3.0    2.0    0.67    1.0   0.0  0.1  -0.1   0.0   0.01  10.0 0.1  85.33 0.0  12. 15.0  99. -99. / DOW Chemical G101 - turbine-governor
/
/
/ *****-*****-*****-***** Balzac_GT201A   ***** Area 6  *****  71.176MVA  @ 13.8kV --    ***** Tested on 2001-11-30
3290 'GENROU' 1  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.181 0.13 0.095 0.375    /Balzac_GT201A  - Generator
3290 'COMP' 1  0.05     /Balzac_GT201A  - Compensator
3290 'STAB4' 1  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /Balzac_GT201A  - Stabilizer
3290 'IEEET2' 1  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /Balzac_GT201A  - Exciter
3290 'GAST' 1  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /Balzac_GT201A  - TurbineGovernor
/
/ *****-*****-*****-***** BrazeauOutletWorks1  ***** Area 30  *****  9.325MVA  @ 13.2kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
33 'GENSAL' 1  12.5 0.05 0.05 4.2 1.6 1.27 0.605 0.26 0.21 0.14 0.328 0.684    /BrazeauOutletWorks1 - Generator
33 'IEEEX1' 1  0.4 23.31 0.35 0.53 2.0 11.36 -11.36 0.66 0.8 0.025 0.3 0.0 1.0 0.05 3.0 0.3    /BrazeauOutletWorks1 - Exciter
33 'WEHGOV' 1 0 0.037 0.0 0.01 5.5 0.7 2.25 0.23 1.3 0.01 0.04 0.107 
          -0.143 1.0 0.0 0.0 2.3 0.001 0.01 0.1 0.0 0.17 
          0.4 0.73 1.0 0.0 0.17 0.42 0.81 1.0 0.0 0.12 
          0.17 0.28 0.43 0.54 0.67 0.78 0.92 1.0 -0.09 0.03 0.1 0.23 0.42 0.55 0.68 0.81 0.94 1.0 /BrazeauOutletWorks1 - TurbineGovernor
/
/ *****-*****-*****-***** BrazeauOutletWorks2  ***** Area 30  *****  9.325MVA  @ 13.2kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
33 'GENSAL' 2  7.0 0.05 0.05 3.22 0.0 0.86 0.6 0.27 0.22 0.15 0.09 0.51    /BrazeauOutletWorks2 - Generator
33 'IEEEX1' 2  0.0 37.61 0.9 0.364 4.0 11.236 -11.236 1.42 2.0 0.03 0.3 0.0 1.0 0.0 2.0 0.0    /BrazeauOutletWorks2 - Exciter
33 'IEEEG3' 2  0.12 0.035 0.095 -0.17 0.85 -0.025 0.016 0.39 0.65 0.85 1.0 1.0 2.236 1.1    /BrazeauOutletWorks2 - TurbineGovernor
/
/
/  ****** 2015-10-20 *****
/
/   FOSTER CREEK OIL SANDS SAGD PROJECT - GT-1201   Tested Dec, 2014                              
/                                                                                 
3301  'GENROU'  1  4.5  0.041  0.59  0.086  7.18  0.0  1.77  1.67  0.2  0.6  0.15   0.1   0.068  0.311  /
3301  'AC7B'  1  0  10.5  10.5  0  1  7.77  0  60  98.36  15  -15  0  999  0  1  0  1  0  0.5  0.5  0.61  7.77  0  2  0.035  2.67  0.065/								
3301  'PSS2B'  1  1  0  3  0  5  1  4  4  0  4  0  4  0.614  1  0.5  0.1  12  0.15  0.02  0.15  0.02  0  0  999  -999  999  -999  0.1  -0.1/						
3301	'GGOV1'	1	1	1	0.0503	5	999	-999	15	1.5	0	1	1	0.098	1	1.991	0.186	4	1.2	0	4	2.8	0.848	1.04	0	10	-10	0	0.01	10	0.04	41.02	0.00025	8	20	999	-999/
/                                                                                 
/   FOSTER CREEK OIL SANDS SAGD PROJECT - GT-1202        Tested Dec, 2014                         
/                                                                                 
3302  'GENROU'  2  4.5  0.041  0.59  0.086  7.18  0.0  1.77  1.67  0.2  0.6  0.15   0.1   0.068  0.311  /
3302  'AC7B'  2  0  10.5  10.5  0  1  7.77  0  60  98.36  15  -15  0  999  0  1  0  1  0  0.5  0.5  0.61  7.77  0  2  0.035  2.67  0.065/
3302	'PSS2B'	2	1	0	3	0	5	1	4	4	0	4	0	4	0.614	1	0.5	0.1	12	0.15	0.02	0.15	0.02	0	0	999	-999	999	-999	0.1	-0.1/
3302	'GGOV1'	2	1	1	0.0503	5	999	-999	15	1.5	0	1	1	0.098	1	1.998	0.208	4	1.2	0	3	2.8	0.848	1.04	0	10	-10	0	0.01	10	0.04	41.02	0.00025	8	15	999	-999/
/
/
/
/ *****-*****-*****-***** DVPL IPP13.8  ***** Area 30  *****  12.5MVA  @ 13.8kV --  Biomass  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
332 'GENROU' 1  3.6 0.015 1.0 0.05 2.0 0.0 1.83 1.75 0.23 0.5 0.13 0.1 0.16 0.67    /DVPL IPP13.8 - Generator
332 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /DVPL IPP13.8 - Exciter
332 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /DVPL IPP13.8 - TurbineGovernor
/
/
/
/Dynamic Model Data in Siemens PSS/E Format for ATCO Joffre CT201, validated by Kestrel June 9 to 10, 2015
3355  'GENROU' 2 ,9.04,0.043,1.000,0.088,8.860,0.000,1.750,1.700,0.174,0.320,0.141,0.110,0.05,0.2 / 
3355  'ESST4B' 2 0.010,300.000,150.000,8.38,-7.52,0.010,1.000,0.000,8.38,-7.52,0.000,1.000,0.000,1.200,0.175,0.000,0.000 / 
3355  'PSS2A' 2 ,1,0,3,0,5,1,10.000,10.000,0.0085,10.000,0.000,10.000,0.56,1.000,0.500,0.100,15.000,0.070,0.030,0.070,0.030,0.050,-0.050 / 
3355  'IEEEVC'  2   0, 0 / 
3355  'GGOV1'    2   1   0    0.06    0.1   0.05   -0.05   2.16    0.6  0.0  1.0   1.0  0.1    0.5  1.24   0.18  0.59   0.0  0.0    3.0   2.0  0.67  10.0  0.0  0.1  -0.1   0.0   9999.0 1000.0 0.1  182.5  0.000 1.0  1.0  99. -99
/
/Dynamic Model Data in Siemens PSS/E Format for ATCO Joffre CT201, validated by Kestrel June 9 to 10, 2015
3354  'GENROU' 1 ,9.038,0.043,1.000,0.088,8.860,0.000,1.750,1.700,0.174,0.320,0.141,0.110,0.059,0.277 / 
3354  'ESST4B' 1 0.010,300.000,20.000,9.939,-8.911,0.010,1.000,0.000,9.939,-8.911,0.000,1.000,0.000,1.200,0.200,0.000,0.000 / 
3354  'PSS2A' 1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,0.564,1.000,0.500,0.100,10.000,0.070,0.020,0.070,0.020,0.050,-0.050 / 
3354  'IEEEVC'  1   0, 0 / 
3354  'GGOV1'    1   1   0    0.06    0.1   0.05    -0.05   2.16    0.6  0.0  1.0   1.0  0.1    0.5  1.24   0.18  0.59 0.0  0.0    3.0    2.0   0.67  10.0  0.0  0.1  -0.1   0.0 9999.0 1000.0 0.1  182.5 0.000 1.0  1.0  99. -99.
/
/
/  ****************************** 2015/ 09/ 24***************************************
/  Dynamic Model Data in PTI PSS/E Format for NOVA-Joffre STG3, validated by by Kestrel 2016-8-16
3357  'GENROU' 3 ,11.200,0.024,2.300,0.040,4.840,0.000,1.940,1.860,0.155,0.262,0.131,0.096,0.230,0.450 / 
3357  'AC8B' 3 0.005,600.000,60.000,120.000,0.050,60.2,-49.2,1.000,0.010,60.2,-49.2,0.100,0.600,1.000,0.550,45.000,0.000,3.127,0.350,4.170,3.820 / 
3357  'PSS2B' 3 ,1,0,3,0,5,1,10.000,10.000,0.0085,10.000,0.000,10.000,1.033,1.000,0.500,0.100,6.000,0.120,0.020,0.120,0.020,1.000,1.000,2.000,-2.000,2.000,-2.000,0.050,-0.050 / 
3357 'COMP'  3   0.0/                    
3357  'GGOV1'     3     1    0      0.047    0.1   0.05   -0.05    5   10    0     0.1   1.2  0.0  0.5   1.2     0.2   0.2  0.0   0.0    3.0     1.0    3.3    10    3.   0.3    -0.3   0.00  99.0  10.0 0.1  157   0.00833  4.0  5.0  99. -99./ 
/
/
/ 
/ Dynamic model data in PTI PSS/E format for TransAlta Sundance unit 2, validated by Kestrel October 3-6, 2013
338  'GENROU' 2 , 5.500, 0.040, 1.000, 0.040, 2.900, 0.000, 1.980, 1.800, 0.300, 0.400, 0.200, 0.111, 0.110, 0.300 / 
338  'ESDC1A' 2 , 0.020, 200.000, 0.010, 0.000, 0.000, 13.736, -13.736, 0.000, 0.700, 0.033, 0.136, 0.0, 4.500, 0.040, 6.000, 0.120 / 
338  'WSIEG1' 2 , 0, 0, 5.800, 0.100, 0.000, 0.100, 0.077, -0.077, 1.000, 0.000, 0.100, 0.285, 0.000, 4.000, 0.419, 0.000, 0.250, 0.296, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.001, 0.000, 0.000, 1.000, 0.901, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000 /
/
/
/ Dynamic model data in PTI PSS/E format for MEG Energy G2, validated by Powertech October 2013, GGOV1 revised Jan 2014
/
3405 'GENROU'    2   9.9   0.041  0.55  0.084  6.8    0.0   1.9     1.8   0.215  0.415  0.16     0.12   0.035   0.20    /MEG G2 - Generator
3405 'PSS2A' 2  1    0        3      0        5   1  5.0  5.0  0.0 5.0  0.0  5.0  0.39  1.0  0.5 0.1  16.6 0.227 0.02  0.112 0.02    0.1      -0.1    /
3405    'REXSYS' 2  0.01  40    40      1.2   0.01   0    0    0     0     21.8  -21.8  0   1    0    0    0    24    20   0.0    64      -64      1       1    0.8  0.1  2.95  4.47  0.35  5.96    0.82  0/ 
3405 'GGOV1'  2    1    1   0.055   0.1    0.05  -0.05        18.0   0.8  0.0   1.0   1.0  0.15  0.5   1.5   0.20 0.5 0.0 0.0  3.0    2.0    0.67   1.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 93.9  0.0 4.0 5.0  99. -99. /
/
/
/
/ *****-*****-*****-***** SUNDANCE4a  ***** Area 40  *****  483MVA  @ 20kV --  Coal  *****   WECC TEST REPORT APRIL 11-13, 2016
342 'GENROU' 4  4.6 0.02 0.41 0.02 3.21 0 2.02 1.8 0.364 0.52 0.3 0.16 0.044 0.2    /SUNDANCE4a - Generator
342 'ESST1A' 4  1 1 0.015 99 -99 0.568 5.68 1 1 700 0.015 8.19 -7.35 8.19 -7.35 0.224 0 1 15 5.665 / SUNDANCE4a - Exciter
342 'PSS2A' 4 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.56 1.0 1.0 0.2 10.0 0.11 0.02 0.11 0.02 0.05 -0.05    /SUNDANCE4a - Stabilizer
342  'WSIEG1' 4  0   0  6.9 0.1  0.0  0.1 0.0853 -0.0853 1.0  0.0   0.1 0.275  0.0 2.5 0.417  0.0  0.256 0.308  0.0  0.0 0.0  0.0  0.00 0.00  0.00  0.20 0.205 0.40  0.385  0.60  0.608 0.80  0.788  1.00 0.865 0.000 / 
/
/
//
/ *****-*****-*****-***** LIQUEFIER2_N200  ***** Area 60  *****  8.277MVA  @ 4.16kV --    *****   Project  435-1 at GATE 6
3438 'GENCLS' 5  3.5 0.1     /LIQUEFIER2_N200 - Generator
/
/
/ *****-*****-*****-***** SUNDANCE5  ***** Area 40  *****  483.7MVA  @ 20kV --  Coal  *****  validated by Powertech in January 2010,, revised by Powertech on May 10, 2010
345 'GENROU' 5  4.72 0.03 0.8 0.05 3.21 0.15 1.92 1.92 0.36 0.57 0.25 0.17 0.044 0.2    /SUNDANCE5a - Generator
345 'PSS2A' 5 1 0 3 0 5 1 6.0 6.0 0.0 6.0 0.0 6.0 0.9346 1.0 0.5 0.1 5.0 0.2 0.04 0.36 0.12 0.1 -0.05    /SUNDANCE5a - Stabilizer
345 'EXST1' 5  0.02 15.0 -15.0 0.568 5.68 700.0 0.003 9.2 -8.1 0.09 0.0 1.0    /SUNDANCE5a - Exciter
/345 'IEEEG1' 5 0 0 14.7 0.1 0.0 0.1 0.03 -0.04 1.0 0.0 0.1 0.275 0.0 5.0 0.417 0.0 0.256 0.308 0.0 0.0 0.0 0.0    /SUNDANCE5a - TurbineGovernor
/ WSIEG1      I  JBUS M   K    T1   T2   T3   Uo    Uc   Pmax Pmin   T4   K1    K2  T5    K3    K4    T6     K5    K6   T7   K7   K8    db1 Err    db2   GV1  Pgv1  GV2   Pgv2   GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
345  'WSIEG1' 5  0   0 14.7  0.1  0.0  0.1  0.03 -0.04  1.0   0.0  0.1 0.275  0.0 5.0  0.417  0.0  0.256  0.308  0.0  0.0  0.0   0.0   0.00 0.00  0.00  0.20 0.18 0.40  0.351  0.60  0.552 0.80  0.788 1.0 0.845 0.000 / 
/
/
/
/ *****-*****-***** Sundance unit 6 ***** was tested by Kestrel on July 13-20, 2014
350  'GENROU' 6 , 3.850, 0.025, 0.410, 0.025, 2.300, 0.000, 1.995, 1.985, 0.307, 0.409, 0.205, 0.174, 0.171, 0.598 / 
350  'ESST1A' 6 , 1, 1, 0.000, 0.124, -0.118, 0.500, 1.500, 1, 1, 200.000, 0.017, 8.26, -7.88, 8.26, -7.88, 0.176, 0.000, 1.000, 35.000, 5.2 / 
350  'PSS2A' 6 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 2.174, 1.000, 0.500, 0.100, 7.500, 0.120, 0.020, 0.120, 0.020, 0.050, -0.050 / 
350  'IEEEG1' 6 , 0, 0, 12.000, 0.100, 0.000, 0.100, 0.085, -0.85, 1.000, 0.000, 0.100, 0.300, 0.000, 5.000, 0.320, 0.000, 0.256, 0.380, 0.000, 0.000, 0.000, 0.000 / 
/
/
/
/ *****-*****-*****-***** BonnyG2  ***** Area 6  *****  50MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
3501 'GENROU' 2  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.181 0.168 0.066 0.346    /BonnyG2 - Generator
3501 'STAB1' 2  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG2 - Stabilizer
3501 'IEEET2' 2  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG2 - Exciter
3501 'IEESGO' 2  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG2 - TurbineGovernor
/
/
/
/  Dynamic Model Data in PSSE Format for Crossfield G2, revalidated by Powertech September 15-17, 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
3503   'GENROU'    G2  8.50  0.05  2.95  0.05  1.193 0.0 2.35  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
3503   'AC7B'   G2     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
3503 'PSS2A' G2    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov  Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
3503  'GGOV1'  G2     1   0   0.070   1.0   0.05   -0.05   3.5    0.70   0.0   1.0   1.0  0.15  0.5  1.5   0.15  0.5  0.0  0.0    3.0    1.0   0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ *****-*****-*****-***** Lethbridge Hospital  ***** Area 54  *****  .75MVA  @ 13.8kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
36971 'GENCLS' 1  2.0 0.1     /Lethbridge Hospital - Generator
/
/
/
/ *****-*****-*****-***** 503SST  ***** Area 46  *****  147MVA  @ 18kV --  Combined Cycle Steam Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
3768 'GENROU' ST  9.79 0.04 0.45 0.07 1.95 0.0 1.93 1.8 0.189 0.35 0.145 0.1 0.205 0.614    /503SST - Generator
3768 'PSS2A' ST 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.28 1.0 0.5 0.1 5.0 0.36 0.026 0.08 0.02 0.1 -0.1    /503SST - Stabilizer
3768 'ESST1A' ST 1 1 0.02 0.2 -0.2 1.0 10.0 1.0 1.0 600.0 0.01 7.09 -6.25 7.09 -6.25 0.0 0.0 1.0 0.0 1.0    /503SST - Exciter
3768 'IEEEG1' ST 0 0 20.0 0.0 0.0 0.01 0.125 -5.0 1.0 0.0 0.1 0.2 0.0 2.0 0.0 0.0 0.2 0.39 0.0 0.3 0.41 0.0    /503SST - TurbineGovernor
/
/ *****-*****-*****-***** Interlakes  ***** Area 44  *****  5.6MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
377 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /Interlakes - Generator
377 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /Interlakes - Exciter
377 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /Interlakes - TurbineGovernor
/
/
/ *****-*****-*****-***** ThreeSisters  ***** Area 44  *****  4MVA  @ 6.9kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
381 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /ThreeSisters - Generator
381 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /ThreeSisters - Exciter
381 'IEEEG3' 1  0.15 0.05 0.0818 -0.0818 0.9 -0.025 0.045 0.565 9.5 0.85 1.0 3.0 1.0 1.0    /ThreeSisters - TurbineGovernor
/
/ *****-*****-*****-***** McBride 2  ***** Area 53  *****  10.5MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3901 'GENCLS' 2 3.5 0.1 / McBride 2 - AlternateSource2 /
/
/ *****-*****-*****-***** McBride 3  ***** Area 53  *****  13.3MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3901 'GENCLS' 3 3.5 0.1 / McBride 3 - AlternateSource2 /
/
/
/  ****************************** 2016/ 02/ 01***************************************

/ Dynamic model data in PTI PSS/E format for TransAlta Keephills K3, validated by Powertech Oct 2015
/
/               I   T'do  T"do   T'qo  T"qo   H      D    Xd      Xq     X'd    X'q    X"d     Xl     S1.0   S1.2
 403 'GENROU'   3   6.0   0.045  1     0.069  2.75   0.   2.036   1.95   0.327   0.5   0.277 0.201    0.07   0.25          /
/
/PSS2A         ICS1 REMBUS1 ICS2 REMBUS2 M  N  Tw1  Tw2  T6  Tw3  Tw4  T7    Ks2  Ks3  T8  T9  Ks1    T1   T2   T3    T4  Vstmax  Vstmin  /  
 403 'PSS2A'  3  1      0     3     0     5  1   5    5    0   5    0   5.0  0.91   1   0.5 0.1 4.0   0.25 0.02 0.07  0.02 0.1 -0.1 /Keephills G3 - Stabilizer (Tuned)
/
/ WSIEG1      I  JBUS M   K   T1  T2  T3   Uo   Uc      Pmax  Pmin  T4   K1    K2  T5  K3    K4  T6    K5    K6  T7 K7  K8  db1    Err  db2  GV1 Pgv1 GV2  Pgv2  GV3   Pgv3  GV4  Pgv4  GV5  Pgv5  IBLOCK
 403 'WSIEG1' 3  0    0   15  0   0   0.1  0.1  -0.579  0.88  0     0.5  0.295 0   20  0.245 0   0.34  0.46  0   0  0   0   3.3e-3 0.   0.   0.  0.   0.07 0.04  0.480 0.50  1.0  1.0   0    0     0 /
/
/              TR   TC1  TB1   TC2  TB2   KR  VRMAX VRMIN  T1   KC   TUC1  TUB1  TUC2  TUB2  TOC1 TOB1  TOC2 TOB2  
 403 'ST5B' 3  0.0  1.37 10.96 0.1  0.05  600 12.5  -11.2  0.01 0.1  0.49  3.92  0.1   0.05  1.37 10.96 0.1  0.05/
/
/              Xe
 403 'COMP' 3  0.07  /
/
/
/
/ *****-*****-*****-***** BLUERDGE  ***** Area 26  *****  3.4MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4052 'GENCLS' 1  3.5 0.1     /BLUERDGE - Generator
/
/ *****-*****-*****-***** Sherritt 1  ***** Area 33  *****  3MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 1  3.5 0.1     /Sherritt 1 - Generator
/
/ *****-*****-*****-***** Sherritt 2  ***** Area 33  *****  3MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 2  3.5 0.1     /Sherritt 2 - Generator
/
/ *****-*****-*****-***** Sherritt SOLAR  ***** Area 33  *****  3.5MVA  @ 4.16kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4062 'GENCLS' 3  3.5 0.1     /Sherritt SOLAR - Generator
/
/ *****-*****-*****-***** ChinChute  ***** Area 54  *****  13.8MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-05-21
407 'GENSAL' 1  5.1 0.09 0.09 2.4 0.0 0.99 0.6 0.33 0.23 0.17 0.17 0.44    /ChinChute - Generator
407 'EXST1' 1  0.01 99.0 -99.0 0.044 0.3 312.0 0.005 5.1 0.0 0.0 0.036 0.45    /ChinChute - Exciter
407 'WSHYGP' 1  0.0 0.0 0.0 0.1 0.0 0.0 2.0 0.0 1.0 0.2 0.03 
          0.02 0.02 1.0 0.0 0.0 0.0 0.0 0.2 0.2 0.5 0.5 0.8 0.8 1.0 1.0 -1.0 0.5 1.6 0.0   /ChinChute - TurbineGovernor
/
/
/
/ *****-*****-***** Whitecourt Power ***** was tested by Kestrel on August 12 – 13, 2013
408  'GENROU' 1 , 7.000, 0.030, 1.670, 0.110, 3.100, 0.000, 1.330, 1.250, 0.200, 0.450, 0.145, 0.110, 0.065, 0.300 / 
408  'ESST1A' 1 , 1, 1, 0.017, 99.000, -99.000, 0.000, 0.000, 0.000, 0.000, 300.000, 0.010, 5.04, -4.52, 5.04, -4.52, 0.171, 0.0035, 0.350, 1.000, 4.83 / 
408  'IEEEVC' 1  0.0 0.084 /
408  'TGOV1'  1  0.05 0.1 1.0 0.0 0.0 0.3 0.0 /
/
/ *****-*****-*****-***** Minnehik 1A  ***** Area 30  *****  2.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 1  3.5 0.1     /Minnehik 1A - Generator
/
/ *****-*****-*****-***** Minnehik 2  ***** Area 30  *****  0.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 2  3.5 0.1     /Minnehik 2 - Generator
/
/ *****-*****-*****-***** Minnehik 1B  ***** Area 30  *****  2.8MVA  @ 25kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4080 'GENCLS' 3  3.5 0.1     /Minnehik 1B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 1C  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 1  3.5 0.1     /MILLAR WESTERN 1C - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 2B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 2  3.5 0.1     /MILLAR WESTERN 2B - Generator
/
/ *****-*****-*****-***** MILLAR WESTERN 3B  ***** Area 26  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4085 'GENCLS' 3  3.5 0.1     /MILLAR WESTERN 3B - Generator
/
/ *****-*****-*****-***** AMOCO5-C-1  ***** Area 48  *****  40.89MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4111 'GENSAL' 1  9.7 0.06 0.38 3.425 0.002 1.39 0.77 0.27 0.16 0.11 0.25 0.38    /AMOCO5-C-1 - Generator
/
/
/
/ *****-*****-*****-***** Raymond Reservoir  ***** Area 55  *****  22.84MVA  @ 13.8kV --  Hydro  ***** Tested on 2008-05-22
414 'GENSAL' 1  6.9 0.02 0.02 4.2 0.2 0.98 0.6 0.38 0.24 0.17 0.14 0.28    /Raymond Reservoir - Generator
414 'EXST1' 1  0.01 10.0 -10.0 0.052 0.3 312.0 0.005 4.9 0.0 0.0 0.03 0.38    /Raymond Reservoir - Exciter
414 'WSHYGP' 1  0.0 0.0 0.0 0.3 0.0 0.0 2.0 0.0 1.0 0.2 0.03 
          0.03 0.03 1.0 0.0 0.0 0.0 0.0 0.25 0.25 0.5 0.5 0.75 0.75 1.0 1.0 1.0 0.5 1.0 0.0   /Raymond Reservoir - TurbineGovernor
/
/
/
/ *****-***** Calgary Energy Center  ***** 235MVA @ 18kV -- Combined-Cycle Gas Turbine (CTG) ***** Tested by Powertech Labs on 2013-07-31
/
4187 'GENROU' 1  9.0   0.048  1.033 0.091  5.263  1.5   2.326  2.25  0.228  0.43  0.172  0.144  0.12  0.27    /CEC CTG - Generator
4187 'PSS2A' 1   1      0      3      0       2     4   10.0    10.0   0.0   10.0   0.0  10.0   0.95    1.0   0.3   0.15  8.0   0.18  0.03  0.18  0.03   0.05   -0.05    /CEC CTG- Stabilizer
4187  'ESST4B'  1   .02   20.0  2.0   5.42   -4.90   0.01    1     0    5.42   -4.90   0.0   1.0    0    1.25    0.058   0     0 /CEC CTG - Exciter
4187  'GGOV1'  1    1    1    0.075   1.0    0.05  -0.05    0.5   0.070    0.0   1.0   1.0   0.15  0.7  1.5   0.20  0.5   0.0   0.0    3.0    2.0    0.67   1.0   0.0  1.0   -1.0      0.0    99.0  10.0  0.1   235.0    0.000  4.0  5.0   99.  -99. /
4187  'COMP'   1    -0.00
/
/
/
@! Prepared by Kestrel Power Engineering  05-Dec-2016
@! 
@! This DYR file contains Kestrel's best effort to create such file.
@! 
@! The data contained in the associated Kestrel report would take precedence in case of any discrepancies
@! 
@! The DYR file assumes a bus number 422 for this model.
@! The bus number and bus name would have to be updated accordingly,
@! based on the system data and the bus numbering/naming adopted in there
@! 
422 'GENROU'  1 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.500,0.300,0.243,0.099,0.401 / 
422 'ESST1A'  1 ,1,1,0.0085,0.048,-0.0461,1.000,3.000,1.000,1.000,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.110,0.000,1.000,25.000,4.933 / Excitation System
422 'PSS2A'   1 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,0.500,0.100,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
422  'WSIEG1' 1, 0, 0, 18.72, 0.100, 0.000, 0.100, 1.000, -1.000, 1.000, 0.000, 0.100, 0.275, 0.000, 2.500, 0.417, 0.000, 0.254, 0.308, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.000, 0.400, 0.902, 0.980, 0.947, 0.990, 0.948, 1.000, 0.949, 0.000 / 
/
/
/
/ *****-*****-*****-***** Drywood 1  ***** Area 55  *****  3.6000MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4226 'GENSAL' 1  1.54 0.05 0.06 2.0 1.0 1.15 0.67 0.35 0.25 0.16 0.03 0.25    /Drywood 1 - Generator
4226 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /Drywood 1 - Exciter
/4226 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /Drywood 1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Drywood 2  ***** Area 55  *****  3.6MVA  @ 4.16kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4226 'GENSAL' 2  1.54 0.05 0.06 2.0 1.0 1.15 0.67 0.35 0.25 0.16 0.03 0.25    /Drywood 2 - Generator
4226 'SEXS' 2  0.1 10.0 100.0 0.1 0.0 3.0     /Drywood 2 - Exciter
/4226 'TGOV1' 2  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /Drywood 2 - TurbineGovernor
/
/
/
/424 "GENROU" 2 5.560 .020 .200 .050 2.348 .000 2.270 1.783 .380 .500 .300 .243 .099 .401 /
/424 'ESST1A' 2 ,1,1,0.0083,0.0483,-0.0461,1.000,3.000,1.000,1.000,450.000,0.0083,7.25,-6.92,7.25,-/6.92,0.093,0.000,1.000,25.000,4.933 /
/424 'PSS2A' 2 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,0.500,0.100,12.5000,0.040,0.010,0.050,0.020,0.050,-/0.050 /
/424  'WSIEG1' 2  0   2  32.3 0.10 0.00 0.10  1.00 -1.00  1.00  0.00  0.10 0.275 0.00 2.50  0.417 0.000 0.254 0.308  0.00  0.00  /0.00 0.00  0.00  0.00  0.00  0.00  0.00 0.40  0.902  0.980 0.947  0.990  0.948  1.00 0.949 0.000 / 
/
@! Keephills: Unit 2
@! Prepared by Kestrel Power Engineering  09-Nov-2017
@! 
@! NOTES:
@! 
@! This DYR file contains Kestrel's best effort to create such file.
@! 
@! The data contained in the associated Kestrel report would take precedence in case of any discrepancies
@! 
@! The DYR file assumes a bus number 424 for this model.
@! The bus number and bus name would have to be updated accordingly,
@! based on the system data and the bus numbering/naming adopted in there
@! 
424 'GENROU'  2 ,5.560,0.020,0.200,0.050,2.348,0.000,2.270,1.783,0.380,0.50,0.300,0.243,0.099,0.401 / 
424 'ESST1A'  2 ,1,1,0.0085,0.0483,-0.0461,1.000,3.000,1,1,450.000,0.0085,7.25,-6.920,7.25,-6.920,0.093,0.000,1.000,25.000,4.933 / 
424 'PSS2A'  2 ,1,0,3,0,5,1,7.000,7.000,0.0085,7.000,0.000,7.000,1.49,1.000,1.000,0.200,12.500,0.040,0.010,0.050,0.020,0.050,-0.050 / 
424 'WSIEG1'  2 ,0,0,22.000,0.100,0.000,0.100,1.000,-1.000,1.000,0.000,0.100,0.275,0.000,2.500,0.417,0.000,0.254,0.308,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.400,0.902,0.980,0.947,0.990,0.948,1.000,0.949,0.000 / 


/
/
/ *****-*****-*****-***** Cavalier GT101A & 101B ***** Area 45  *****  71.176MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Tested in April 2016
/
4247 'USRMDL'  2 'GENTPJU1' 1 1 0 16 6 1   6.2   0.05   2.0   0.2    1.25   0.0   2.35   2.085  0.23   1.0    0.19   0.19   0.12   0.136   0.400   0.08 / 
4247 'AC7B' 2  0.02   40     5.6   0     0.1    99     -99    100    0     30      -30     0     99   0     0.1     0.005  0.5     0.2   1.7  1.0   2.0   23      0      5.43  0.19    7.24  1.02 /
4247 'PSS2B '  2  1   0   3   0   5  1  7   7    0    7   0    6    2.8   1    0.5  0.1   0.65   0.1    0.02  0.10   0.02  0.10   0.02   999     -999     999    -999    0.1    -0.1 /
4247 'GGOV1'  2    1   1   0.077   2.0    0.05  -0.05    3.0    0.7    0.5   0.1    1.2   0.05  0.5  1.376  0.273  0.1  0.0   0.0   0.3    1.0    3.3    0.913  0    1.0    -1.0    0.0    99.0   10.0  1.0  71.176  0.0  4.0   5.0  99.0 -99.0 /
4247 'COMP' 2   -0.05 /
/
/
/ Cavalier ST102
/ *****-*****-***** Cavalier ST102  ***** Area 45  *****  29.412MVA  @ 13.8kV --  Combined Cycle Steam Turbine  ***** Tested by Powertech in Jun 2016
/ *****-*****-***** The test result suggests removing the governor model when loaded at 9 MW or higher ******
//  'USRMDL', ID, 'GENTPJU1',            T'do T''do T'qo T''qo  H    D   Xd   Xq    X'd   X'q   X''d X''q Xl    S(1.0) S(1.2) Kis/
4247 'USRMDL'  3 'GENTPJU1' 1 1 0 16 6 1 7.8  0.046 0    0.128  5.51 0.5 2.15 1.239 0.34  1.239 0.25 0.25 0.118 0.207  0.48   0.08 /Cavalier ST102 - Generator
// COMP        Xcomp
4247 'COMP' 3  -0.051   /Cavalier ST102 - Compensator
// PSS2A        ICS1, REMBUS1, ICS2, REMBUS2, M,  N,  Tw1,   Tw2,   T6,   Tw3,   Tw4, T7,	KS2,    KS3,  T8,   T9,   KS1,  T1,   T2,   T3,   T4,   VSTMAX,  VSTMIN / 
4247 'PSS2A' 3  1     0        3     0        5   1   15.0   15.0   0.0   15.0   0.0 15.0   1.16    1.0   0.5   0.1   10.0  0.3   0.03  0.2   0.02   0.1     -0.1    /Cavalier ST102 - Stabilizer
// AC8B         Tr    Kpr   Kir   Kdr  Tdr   Vpidmax  Vpidmin   KA   TA  Vrmax  Vrmin  Kc   Kd   KE   TE   Vfemax Vemin  E1   SE1   E2   SE2
4247 'AC8B'  3  0.02  19.0  12.0  6.2  0.3    17.3        0     1.0  0   17.3    0     0.1  1.3  1.0  0.7   8.0     0    4.01 0.08  5.35 0.29    /Cavalier ST102 - Exciter
/ WSIEG1      I  JBUS  M   K     T1   T2  T3   Uo    Uc   Pmax  Pmin  T4   K1  K2  T5  K3  K4  T6  K5  K6  T7 K7  K8  db1 Err  db2  GV1   Pgv1 GV2   Pgv2   GV3   Pgv3  GV4    Pgv4  GV5  Pgv5 IBLOCK
/4247 'WSIEG1' 3  0     0   16.2  3.0  0.0 0.1  0.1  -0.5  1.0   0.0   6.0  1.  0.  0.  0.  0.  0.  0.  0.  0. 0.  0.   0.  0.   0.  0.22  0.   0.50  0.18   0.76  0.25  0.962  0.29  1.   .32    0 /Cavalier ST102 - TurbineGovernor 
/
/ *****-*****-*****-***** Carsela1  ***** Area 45  *****  71.176MVA  @ 13.8kV --  Cogen Gas Turbine  ***** Tested on 
/
4251 'GENROU' 1 ,8.646,0.040,2.430,0.040,1.176,0.000,2.350,2.150,0.245,0.350,0.181,0.130,0.109,0.501 / 
4251 'AC8B'   1 0.010,63.000,6.470,20.250,0.033,40.872,0.000,1.000,0.000,40.872,0.000,0.200,1.900,1.000,1.700,29.286,0.000,7.001,0.410,9.335,2.000 / 
4251 'IEEEVC' 1  0.0 0.05     / 
4251 'PSS2B'  1 ,1,0,3,0,5,1,10.000,10.000,0.000,10.000,0.000,10.000,4.25,1.000,0.500,0.100,3.000,0.194,0.039,0.194,0.039,0.194,0.039,2.000,-2.000,2.000,-2.000,0.0250,-0.0250 /
4251 'GGOV1'  1 ,1,0,0.043,1.000,0.050,-0.050,9.000,1.400,0.000,0.050,1.000,0.150,0.500,1.383,0.277,0.500,0.000,0.000,3.000,2.000,0.670,1.000,0.000,0.100,-0.100,0.000,0.010,10.000,0.100,0.000,0.000,4.000,5.000,99.000,-99.000 /
/
/
/ *****-*****-*****-***** EMPRESS LIQUIDS 2  ***** Area 48  *****  10.8125MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4263 'GENSAL' 1  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.25 0.12 0.03 0.25    /EMPRESS LIQUIDS 2 - Generator
/
/

/
/ *****-*****-*****-***** Balzac_GT201B  ***** Area 6  *****  71.176MVA  @ 13.8kV --  Combined Cycle Gas Turbine  ***** Tested on 2001-11-30
4290 'GENROU' 2  6.0 0.05 2.0 0.05 1.18 0.9 2.35 2.15 0.245 0.35 0.181 0.13 0.095 0.375    /Balzac_GT201B - Generator
4290 'COMP' 2  0.05     /Balzac_GT201B - Compensator
4290 'STAB4' 2  -10.0 0.36 1.3 5.0 0.473 0.473 0.0095 0.016 0.0 -0.1 0.1     /Balzac_GT201B - Stabilizer
4290 'IEEET2' 2  0.02 750.0 0.02 12.9 0.0 1.0 1.0 0.05 0.6 1.2 5.7 0.156 7.6 0.698    /Balzac_GT201B - Exciter
4290 'GAST' 2  0.08 0.3 0.1 0.3 1.0 2.0 1.0 0.0 0.0     /Balzac_GT201B - TurbineGovernor
/
/
/  ****************************** 2016/ 04/ 04***************************************
/ Balzac ST202  Nexen Balzac Steam Turbine unit G3 validated by Kestrel Power Engg Tested May 31, 2015
4290  'USRMDL' 3 'GENTPJU1', 1, 1, 0, 16, 6, 1, 
    4.940,0.046,0.000,0.128,
    6.450,0.000,
    2.150,1.239,0.340,1.239,0.250,0.250,0.118,
    0.1961,0.6801,0.0500 / 
/
4290	"ESAC8B"	3	0.02	150	40	15	0.03	0.138	0.01	24.46	0	1 0.9	5.224	0.0	6.965	0.280	/
4290	"IEEEVC"	3	0	0.05	/
4290  "PSS2A"	3	1	0	3	0	5	1	15	15	0	15	0	15	1.16	1	0.5	0.1	20	0.3	0.03	0.2	0.02	0.05	-0.05	/
/ the governor droop is active only between range of 0 and 8 MW 
/4290  'WSIEG1' 3 ,0,0,20.800,0.100,0.000,0.100,0.055,-0.055,1.000,0.000,0.300,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.000,0.846,0.000,0.000,0.000,0.000,0.000,0.000,0.000 / 

/
/
/
/ *****-*****-*****-***** PRENTISS 1  ***** Area 35  *****  10MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4384 'GENCLS' 1  2.0 0.0002     /PRENTISS 1 - Generator
/
/ *****-*****-*****-***** PRENTISS 2  ***** Area 35  *****  8MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4384 'GENCLS' 2  2.0 0.0002     /PRENTISS 2 - Generator
/
/ *****-*****-*****-***** CHD Belly River  ***** Area 55  *****  3.444MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
447 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD Belly River - Generator
447 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD Belly River - Exciter
/
/ *****-*****-*****-***** CHD St Mary's Dam  ***** Area 55  *****  2.667MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
448 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD St Mary's Dam - Generator
448 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD St Mary's Dam - Exciter
/
/ *****-*****-*****-***** CHD Waterton Dam  ***** Area 55  *****  3MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
449 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /CHD Waterton Dam - Generator
449 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /CHD Waterton Dam - Exciter
/
/ *****-*****-*****-***** IRRICAN1  ***** Area 55  *****  7.0MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
450 'GENSAL' 1  9.5 0.05 0.05 3.22 0.0 0.95 0.605 0.261 0.2 0.14 0.17 0.55    /IRRICAN1 - Generator
450 'IEEET1' 1  0.0 50.0 0.05 3.5 -3.5 -0.17 0.95 0.04 1.0 0.0 3.37 0.22 4.49 0.95    /IRRICAN1 - Exciter
/
/ *****-*****-*****-***** BonnyG1  ***** Area 6  *****  50MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
4501 'GENROU' 1  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.158 0.168 0.066 0.346    /BonnyG1 - Generator
4501 'STAB1' 1  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG1 - Stabilizer
4501 'IEEET2' 1  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG1 - Exciter
4501 'IEESGO' 1  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG1 - TurbineGovernor
/
/ *****-*****-*****-***** BonnyG4  ***** Area 6  *****  33.33MVA  @ 13.8kV --  Gas Turbine  *****   Project  921-1 at GATE 2
4502 'GENROU' 4  5.63 0.05 0.6 0.047 2.84 2.5 2.346 2.23 0.31 0.415 0.181 0.168 0.066 0.346    /BonnyG4 - Generator
4502 'STAB1' 4  3.0 0.5 6.8 0.04 6.8 0.04 0.1     /BonnyG4 - Stabilizer
4502 'IEEET2' 4  0.022 350.0 0.09 10.0 0.0 0.0 1.16 0.03 0.6 1.16 1.3 0.4 1.5 0.8    /BonnyG4 - Exciter
4502 'IEESGO' 4  7.89 0.01 0.01 0.01 0.01 0.01 19.23 0.0 0.0 1.0 0.055     /BonnyG4 - TurbineGovernor
/

/
/  Dynamic Model Data in PSSE Format for Crossfield G1, revalidated by Powertech in 2015
/
/                      T'do  T"do  T'qo  T"qo  H     D   Xd    Xq    X'd    X'q   X"d   Xl    S1    S1.2/
4503   'GENROU'    G1  8.50  0.05  2.95  0.05  1.193 0.0 2.34  2.15  0.245  0.35  0.181 0.13 0.075  0.25/
/
/                I      TR    KPR  KIR KDR TDR VRMAX  VRMIN   KPA     KIA     VAMAX  VAMIN   KP   KL  KF1   KF2   KF3 TF3  KC  KD  KE   TE   VFEMAX VEMIN  E1    SE1  E2   SE2   /
4503   'AC7B'   G1     0.0    53   38  0.0 1.0 11.52   0.0   1.3909  1.15913   0.32  -0.32  27.28 10  0.0  0.8635 0.0 1.0 0.3 3.31 1.0  1.2    20  	 0.0  7.1   0.41 9.4  4.01   /  
/
/	                  ICS1 REMBUS1 ICS2 REMBUS2   M  N  Tw1  Tw2  T6  Tw3  Tw4  T7  Ks2    Ks3  T8  T9  Ks1    T1    T2   T3   T4  Vstmax  Vstmin		
4503 'PSS2A'  G1    1     0      3      0      5  1   5   5    0   5    0    5   2.096  1.0  0.5 0.1 7.0  0.154 0.02  0.154 0.02  0.1    -0.1  /
/
/                   Rsel Flag   R    Tpele  maxerr minerr Kpgov  Kigov   Kdgov Tdgov Vmax Vmin  Tact Kturb  Wfnl  Tb   Tc   Teng  Tfload Kpload Kiload Ldref  Dm  Ropen  Rclose  Kimw  Aset Ka   Ta  Trate    db  Tsa Tsab Rup  Rdown
4503  'GGOV1'  G1     1   0   0.070   1.0   0.05   -0.05   3.5    0.85  0.0   1.0   1.0  0.15  0.5  1.5    0.15  0.5  0.0  0.0    3.0    1.0    0.2   0.632  1.0    0.1   -0.1  0.00  99.0 10.0 0.1 71.176   0.0 4.0  5.0  99.  -99. /Match OSRS
/
/
/
/ *****-*****-*****-***** DowG201  ***** Area 33  *****  110.556MVA  @ 14.4kV --  Gas Turbine  *****
/ Dynamic model data in PTI PSS/E format for DOW Chemical G201, validated by Powertech February 2013
/************************************************************  G101 & G201  */

454 'GENROU' G2    4.7    0.05    0.33    0.05   4.97  0.0   2.346  2.1   0.42    0.728    0.3      0.26    0.11   0.35 /DOW G201
454  'EXST2A' G2   0.0   50.0   0.05    1.1    0.2     0.46   0.45    0.012   0.2    1.19    2     0.10    8  / 
454  'COMP'  G2   -0.03 /
454  'GGOV1'    G2   1    1    0.063   0.1    0.05   -0.05   3.5   1     0.0  1.0     1.0  0.15   0.5  1.5  0.155  0.5  0.0  0.0    3.0    2.0   0.67   1.0  0.5  0.1  -0.1  0.0  99.0 10.0 0.1 110.6  0.0 4.0  5.0  99. -99. / Power feedback
/
/
/ Saddle - Cloned from CALPINE - CEC (Enamx-Calgary Energy Center) Approved - ADEC MVR submission Jan 2009 -- SAbdulsalam
/ GTG  
/
/        I   T'do  T"do   T'qo   T"qo   H      D     Xd     Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
460 'GENROU'    GT   9.0   0.048  1.033  0.091  5.263  1.5   2.326  2.25  0.228 0.43   0.168   0.144  0.12   0.27 / Generator
/    ’PSS2A’, I, ICS1, REMBUS1, ICS2, REMBUS2, M, N, Tw1, Tw2, T6, Tw3, Tw4, T7, KS2, KS3, T8, T9,   KS1, T1,   T2,  T3,   T4,  VSTMAX, VSTMIN/
460 'PSS2A'  GT  1     0	3     0	       4  2  10	  10	0  10	0    10	 0.95 1	   0.3 0.15  8	  0.18	0.03 0.18  0.03	0.05	-0.05  /Stabilizer 

460 'EXST1'  GT 0.005 .17 -.17 1.0 8.0 180 .02 5.24 -5.24 0 0 1 / Exciter
/460 "Wshygp" GT 0.0006 0 .01 .19  1 0 5.6 .05 .1 1.42 .01 .02 .02  1.0 0 0 .15 .15 .3 .3 .45 .45  .6 .6 .8 .8  0 1 .2 1 /Turbine Governor
/
/
/ STG 
/                I   T'do  T"do   T'qo   T"qo   H      D     Xd     Xq    X'd   X'q    X"d     Xl     S1.0   S1.2
461 'GENROU'    ST   7.76  0.04   2.5    0.15   6.76   1.5   2.14   1.84  0.27  0.48   0.145    0.14   0.09   0.43 / Generator
/ 	      	 I, ICS, IB, A1,  A2, A3,  A4, A5,  A6, T1,  T2, T3,  T4, T5, T6, KS,   LSMAX, LSMIN, VCU, VCL/
461 'IEEEST'    ST  3    0   0.02 0.0 0.05 0.0 0.06 0   0.24 0.1 0.18 0.1 8.0 8.0 -0.45 0.05   -0.05  0.0  0.0 /Stabilizer
/ 	      I, TR,   TB, TC, KA, TA,  VRMAX, VRMIN, TE,  KF,    TF,  KC, KD, KE, E1,  SE(E1), E2, SE(E2)/
461 'EXAC1'  ST  0.024 4.2 1   380 0.01 7.81   -7.81  0.84 0.0887 2.01 0   0   1   5.81 0.001   7.8 0.044 / Exciter
/    ’IEEEG1’ I, JBUS, M, K, T1, T2, T3, Uo,   Uc,  PMAX, PMIN, T4, K1, K2, T5, K3,  K4, T6, K5, K6, T7, K7, K8/
461 'IEEEG1' ST  0     0  0  5.0 2.5 .2  0.01  -1.0 1.05  -0.05 0.6 0.2 0   0.3 0.80 0   0.2 0   0   0   0   0 / Turbine-Governor
/
/
/ *****-*****-*****-***** TaylorHydroPlant-G  ***** Area 55  *****  13.9MVA  @ 13.8kV --  Hydro  ***** Tested on 2001-10-23
4670 'GENSAL' 1 4.8 0.05 0.05 1.35 0.4 1.41 0.8 0.46 0.33 0.12 0.13 0.72                  /TaylorChute - Generator (Taylor validated 2007-07-04)
4670 'REXSYS' 1 0.03 18 15 100 0 0.2 0.8 0 0 100 -100 0 1 0 0 1 1 0 0 3.63 -3.63 0 1 0.47 0.05 0.27 2.95 0.001 4 2 1/TaylorChute - Exciter (Taylor validated 2007-07-04)
4670 'IEEEVC' 1 0 0.03                                                                    /TaylorChute - Compensator (Taylor validated 2007-07-04)
4670 'PSS2A'  1 1 0 3 0 5 1 5 0 0 5 0 5 1.85 1 0.5 0.1 0.06 0.4 0.02 0.4 0.03 0.05 -0.025 /TaylorChute - Stabilizer (Taylor validated 2007-07-04)
/PSS has small Ks1 gain of 0.06 and is actually PSS2B in report
/4670 'WSHYGP' 1 0.03 0 0.1 0.14 0.1 1 0.7 0.1 0 1.4 0.01 0.001 0.077 1 0 0 0 0 0.25 0.25 0.5 0.5 0.75 0.75 1 1 -1 0.5 2.1 0/TaylorChute - TurbineGovernor (Taylor validated 2001-10-23)
/governor controls water level; has 1.5 Hz dead band, does not respond to frequency therefore comment out - latest report shows no governor model
/
/ from AlternateSource2
/ *****-*****-*****-***** Taylor Wind Farm ***** Area 55  *****  3x1MW  
4670 'GENCLS' 2 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
4670 'GENCLS' 3 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
4670 'GENCLS' 4 3.5 0.1 / Taylor Wind Farm cloned from AlternateSource2 /
/
/
/
/ *****-*****-*****-***** 503SGT  ***** Area 46  *****  221MVA  @ 16.5kV --  Combined Cycle Gas Turbine  ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
4768 'GENROU' GT  10.48 0.048 1.164 0.086 7.01 1.0 1.76 1.714 0.223 0.399 0.168 0.143 0.114 0.489    /503SGT - Generator
4768 'PSS2B' GT 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 0.713 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /503SGT - Stabilizer
4768 'ST6B' GT 1 0.0 24.5 61.3 0.0 1.0 6.54 -6.1 1.0 1.0 1.0 30.0 3.74 6.54 -6.1 1.0 0.04    /503SGT - Exciter
4768 'GGOV1' GT 1 0 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 2.0 0.67 10.0 0.0 0.1 -0.1 0.0 9999.0 100.0 0.0 191.0 0.0 1.0 1.0 99.0 -99.0  /503SGT - TurbineGovernor
/
/
/ *****-*****-*****-***** Rundle1  ***** Area 44  *****  20MVA  @ 13.8kV --  Hydro  ***** Tested on 2010-04-23
479 'GENSAL' 1  5.66 0.03 0.02 2.8 0.0 0.82 0.54 0.33 0.25 0.18 0.165 0.666    /Rundle1 - Generator
479 'IEEEVC' 1  0.0 0.0     /Rundle1 - Compensator
479 'PSS2B' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.893 1.0 0.5 0.1 7.5 
          0.09 0.02 0.09 0.02 0.06 0.02 2.0 -2.0 1.5 -1.5 0.05 -0.05   /Rundle1 - Stabilizer
479 'ESST4B' 1  0.005 100.0 10.0 4.09 -3.66 0.005 1.0 0.0 4.09 -3.66 0.0 1.0 0.0 1.2 0.088 0.0 0.0    /Rundle1 - Exciter
479 'IEEEG3' 1  0.25 0.035 0.09 -0.19 0.95 0.0 0.045 0.32 6.0 1.6 0.5 1.0 1.5 1.0    /Rundle1 - TurbineGovernor
/
/
/ *****-*****-*****-***** Genesee 3  ***** Area 40  *****  586MVA  @ 22kV --  Coal  *****   Revalidated in
/ GENESEE PHASE 3 STEAM GENERATING UNIT Tested by Powertech on December 03, 2016 approved by WECC September 13, 2017
/
490  'USRMDL'  3   'GENTPJU1' 1 1 0 16 6 1 4.8   0.045  1.0   0.069  2.9  0.  2.11  1.95  0.327  0.5  0.277  0.277  0.201  0.073   0.333   0.08/
490  'PSS2A'   3   1   0   3   0   5 1  5   5   0  5   0   4.99   0.9   1    0.0  0.1 5.0  0.24  0.01 0.24 0.12 0.1 -0.1 / Genesee 3 - Stabilizer
490  'ST5B'    3   0.02 2.0 10.0 0.1  0.1  300  8.84   -7.51  0.004  0   2.0  10.0  0.1   0.1   2.0  10.0  0.1   0.1/ Genesee 3 - Exciter
490  'WSIEG1'  3   0   0  11.2 0.0  0.0  0.1   0.1  -0.579  1.07  0.0    0.5  0.295 0.0  20.   0.245  0.0  0.34  0.46  0.0   0.0  0.0  0.0   0.0  0.00  0.00  0.00  0.00  0.07  0.04  0.480  0.50  1.00   1.00  1.07 1.09  0.000 / 
490  'LCFB1'   3   1  1   0.0 0.5     0.0008  0.2    2.0  0.5   99.0
/
/
/ *****-*****-*****-***** McBride 4  ***** Area 53  *****  29.3MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/4901 'GENCLS' 4 3.5 0.1 / McBride 4 - AlternateSource2 /
/
/
/ *****-*****-*****-***** Genesee 1  ***** Area 40  *****  482.3500MVA  @ 20.5kV --  Coal  ***** Tested on 2009-11-19
491 'GENROU' 1  4.33 0.025 0.5 0.025 2.36 0.0 1.93 1.93 0.3 0.51 0.25 0.19 0.142 0.31    /Genesee 1 - Generator
491 'COMP' 1  -0.05     /Genesee 1 - Compensator
491 'PSS2A' 1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.059 1.0 0.5 0.1 8.0 0.091 0.02 0.091 0.02 0.1 -0.1    /Genesee 1 - Stabilizer
491 'EXST1' 1  0.01 1.0 -1.0 1.0 5.0 300.0 0.003 8.7 -7.4 0.038 0.0 1.0    /Genesee 1 - Exciter
491  'WSIEG1' 1   0   0  10.0  0.8  0.0  0.1  0.16  -0.16  1.0  0.0   0.2  0.304 0.0   5.0 0.278  0.0    0.2  0.418  0.0    0.0  0.0  0.0   0.00  0.00  0.00   0.0  0.0  0.32 0.5178 0.40 0.7105 0.82  0.8631 1.0 0.8631 0.000 / 
/
/
/ *****-*****-*****-***** Genesee 2  ***** Area 40  *****  482.35MVA  @ 20.5kV --  Coal  ***** Tested on 2010-05-19
492 'GENROU' 2  4.33 0.025 0.5 0.025 2.36 0.0 1.93 1.93 0.3 0.51 0.25 0.19 0.142 0.31    /Genesee 2 - Generator
492 'COMP' 2  -0.05     /Genesee 2 - Compensator
492 'PSS2A' 2 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.059 1.0 0.5 0.1 8.0 0.091 0.02 0.091 0.02 0.1 -0.1    /Genesee 2 - Stabilizer
492 'EXST1' 2  0.01 1.0 -1.0 1.0 5.0 300.0 0.003 8.7 -7.4 0.038 0.0 1.0    /Genesee 2 - Exciter
492  'WSIEG1' 2   0   0  10.0  0.8  0.0  0.1  0.16  -0.16  1.0  0.0   0.2  0.304 0.0   5.0 0.278  0.0    0.2  0.418  0.0    0.0  0.0  0.0   0.00  0.00  0.00   0.0  0.0  0.32 0.5178 0.40 0.7105 0.82  0.8631 1.0 0.8631 0.000 / 
/
/
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M1  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
5185 'GENSAL' M1  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M1 - Generator
/
/
/ *****-*****-*****-***** DowG201  ***** Area 33  *****  110.556MVA  @ 14.4kV --  Gas Turbine  *****
/ Dynamic model data in PTI PSS/E format for DOW Chemical G101 , validated by Powertech February 2013
/
54  'GENROU' G1    4.7    0.05     0.33   0.05   4.97  0.0   2.346  2.1   0.42    0.728    0.3      0.26    0.11   0.35 /DOW G101
54  'EXST2A' G1   0.0   50.0   0.05    1.1    0.2     0.47   0.4     0.012   0.14   1.19    2     0.10    8  /
54  'COMP'   G1   -0.03 /
54  'GGOV1'  G1   -1    1    0.063   0.1    0.05   -0.05   40.   0.8   0.0  1.0     1.0  0.15   0.5  1.5  0.155  0.5  0.0  0.0    3.0    2.0   0.67   1.0  0.5  0.1  -0.1  0.0  99.0 10.0 0.1 110.6  0.0 4.0  5.0  99. -99. / Valve feedback
/
/
/ AlternateSource2
/ *****-*****-*****-***** Dickson Dam IPP 1  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 1  3.5 0.1     /Dickson Dam IPP 1 - Generator
/
/ *****-*****-*****-***** Dickson Dam IPP 2  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 2  3.5 0.1     /Dickson Dam IPP 2 - Generator
/
/ *****-*****-*****-***** Dickson Dam IPP 3  ***** Area 39  *****  6.222MVA  @ 4.16kV --  Hydro  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6 'GENCLS' 3  3.5 0.1     /Dickson Dam IPP 3 - Generator
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M2  ***** Area 33  *****  12.785MVA  @ 6.9kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
6185 'GENSAL' M2  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M2 - Generator
/
/ *****-*****-*****-***** SHELL MEG  ***** Area 33  *****  9.0MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/625 'GENCLS' G2  1.0 1.0     /SHELL MEG - Generator
625 'GENSAL' G2  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.167 0.12 0.03 0.25    / copy Airliquide M-N100 - Generator
625 'SEXS' G2  0.1 10.0 100.0 0.1 -3.0 3.0     /copy Airliquide M-N100 - Exciter
/
/ *****-*****-*****-***** Airliquide M-N100  ***** Area 33  *****  25.60MVA  @ 13.8kV --    *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
626 'GENSAL' M6  1.0 0.05 0.06 1.2 1.0 1.16 0.95 0.333 0.233 0.12 0.03 0.25    /Airliquide M-N100 - Generator
626 'SEXS' M6  0.1 10.0 100.0 0.1 -3.0 3.0     /Airliquide M-N100 - Exciter
/
/
/ *****-*****-*****-***** AirLiquide G1  ***** Area 33  *****  96.1MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 2007-11-15
/
627 'GENROU' G1  7.0 0.02 0.5 0.06 6.9 0.0 2.0 1.9 0.24 0.35 0.21 0.15 0.05 0.359    /AirLiquide G1 - Generator
627 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.202 1.0 0.5 0.1 12.0 0.12 0.025 0.12 0.025 0.1 -0.1    /AirLiquide G1 - Stabilizer
627 'REXSYS' G1  0.0 35.0 35.0 0.2 0.01 1.0 1.0 1.0 1.0 6.75 -6.75 
          0.0 1.0 1.0 1.0 0.0 10.0 55.0 0.0 6.75 -6.75 1.0 1.0 0.6 0.1 0.5 2.8 0.003 3.8 0.008 0.0   /AirLiquide G1 - Exciter
627 'GGOV1' G1 1 1 0.04 1.0 0.025 -0.025 5.0 4.0 0.0 1.0 1.0 0.105 0.3 
          2.16 0.12 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 1.0 84.0 0.0 1.0 1.0 99.0 -99.0  /AirLiquide G1 - TurbineGovernor
627 'MAXEX1' G1 2.81 2.0 10.0 1.4 30.0 1.05 120.0 1.0 1.0 -0.1     /AirLiquide G1 - Exciter Limiter
/
/
/
/
/ *****-*****-*****-***** CANCARB 1  ***** Area 4  *****  62.50MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 2000-05-24
667 'GENROU' 1  7.1 0.05 0.7 0.06 3.8 0.0 2.33 2.16 0.28 0.35 0.21 0.11 0.09 0.169    /CANCARB 1 - Generator
/667 'IEEEST' 1 3 0 0.8062 0.3563 0.07032 0.002285 0.1342 0.06046 0.0 0.0 0.2794 0.0 0.1 0.1 -2.653 0.1 -0.1 0.0 0.0    /CANCARB 1 - Stabilizer
667 'ESAC2A' 1  0.02 1.0 1.0 200.0 0.01 29.2 -29.2 1.0 55.0 -55.0 0.88 4.4 1.0 0.022 0.1 0.0 0.39 1.0 3.3 0.012 4.4 0.037   /CANCARB 1 - Exciter
/667 'IEEEG1' 1 0 18.5 0.1 0.0 0.2 0.03 -0.03 1.0 0.0 0.4 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0    /CANCARB 1 - TurbineGovernor
/667 'IEEEG1' 1 0 0 14.1 0.1 0.0 0.1 0.2 -0.035 1.0 0.0 0.2 0.304 0.0 0.2 0.278 0.0 0.2 0.418 0.0 0.0 0.0 0.0 /Rossdale 10 - TurbineGovernor/
/
/
/
/ *****-*****-*****-***** CMH 10  ***** Area 4  *****  35.412MVA  @ 13.8kV --  Gas Turbine  *****   Project  549-1 at GATE 6
683 'GENROU' 10  3.2 0.02 0.495 0.02 1.8 0.0 2.67 2.3 0.26 0.52 0.22 0.12 0.145 0.335    /CMH 10 - Generator
683 'IEEEVC' 10  0.0 0.1     /CMH 10 - Compensator
683 'IEEEST' 10 3 0 0.36 0.0 0.016 0.0 0.0 0.0 1.0 1.3 1.0 0.048 5.0 5.0 -0.16 0.05 -0.05 0.0 0.0    /CMH 10 - Stabilizer
683 'EXAC2' 10  0.01 1.0 1.0 950.0 0.01 10.0 -10.0 1.0 24.0 -0.7 1.0 10.0 0.0 0.04 2.0 0.0 0.0 1.0 9.13 9.0 0.2 12.0 1.0   /CMH 10 - Exciter
683 'GGOV1' 10 1 0 0.054 0.2 0.05 -0.05 2.2 0.2 0.0 1.0 1.0 0.15 0.2 
          1.5 0.2 0.2 0.0 0.0 2.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 1.0 31.9 0.0 2.0 0.2 99.0 -99.0  /CMH 10 - TurbineGovernor
/
/
/ Dynamic model data in PTI PSS/E format for Medicine Hat Unit 12, validated by Kestrel Power Engineering March 23 to April 7, 2015
/
686  'GENROU' 12 , 4.200, 0.050, 0.542, 0.050, 4.500, 0.000, 2.070, 1.640, 0.226, 0.339, 0.160, 0.140, 0.098, 0.201 / 
686  'AC7B' 12 0.005, 28.280, 14.140, 0.000, 0.050, 26.525, -26.525, 1.000, 1.000, 26.525, -26.525, 26.525, 10.000, 0.000, 1.500, 0.000, 1.000, 0.005, 0.900, 1.000, 1.000, 9.922, 0.000, 3.068, 0.100, 4.090, 0.200 / 
686  'IEEEVC' 12  0.0 0.0 /
686  'PSS2B' 12 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.111, 1.000, 0.500, 0.100, 20.000, 0.090, 0.020, 0.090, 0.020, 0.090, 0.020, 2.000, -2.000, 2.000, -2.000, 0.050, -0.050 / 
686  'GGOV1' 12 , 1, 0, 0.050, 1.000, 0.050, -0.050, 15.000, 30.000, 0.000, 0.050, 1.000, 0.000, 0.500, 1.000, 0.010, 10.000, 3.000, 0.000, 1.000, 0.500, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 38.300, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/ *****-*****-*****-***** CMH 11  ***** Area 4  *****  35.412MVA  @ 13.8kV --  Gas Turbine  *****   Project  549-1 at GATE 6
687 'GENROU' 11  3.2 0.02 0.495 0.02 1.8 0 2.67 2.3 0.26 0.52 0.22 0.12 0.159  0.368       /CMH 11 - Generator (CMH Plant validated 2007-07-11)
687 'EXAC2'  11  0.01 1 1 950 0.01 10 -10 1 24 -0.7 1 10 0 0.045 2 0 0 1 9.13 9 0.2 12 1   /CMH 11 - Exciter (CMH Plant validated 2007-07-11)
687 'IEEEVC' 11  0 0.1                                                                     /CMH 11 - Compensator (CMH Plant validated 2007-07-11)
687 'IEEEST' 11  3 0 0.18 0 0.016 0 0 0 0.157 0.0198 0.157 0.0198 5 5 -0.16 0.05 -0.05 0 0 /CMH 11 - Stabilizer (CMH Plant 2007-07-11)
687 'GGOV1'  11  1 0 0.059 0.2 0.05 -0.05 2.3 0.2 0 1 1 0.15 0.2 1.5 0.2 0.2 0 0 2 2 0.67 1 0 0.1 -0.1 0 99 10 0.1 31.9 0 2 0.2 99 -99/CMH 11 - TurbineGovernor (CMH Plant validated 2007-07-11)
/ AlternateSource2
/
/
/ *****-*****-*****-***** CMH 8  ***** Area 4  *****  44.94MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 2007-03-26
688 'GENROU' 8  4.9 0.035 0.495 0.035 5.5 0.0 2.5 2.4 0.34 1.4 0.26 0.21 0.099 0.229    /CMH 8 - Generator
688 'IEEEVC' 8  0.0 0.016     /CMH 8 - Compensator
688 'EXAC2' 8  0.01 1.0 1.0 300.0 0.01 10.0 -10.0 1.0 9.3 -1.0 0.2 10.0 0.0 0.06 2.5 0.0 0.0 1.0 5.2 4.9 0.3 6.6 0.8   /CMH 8 - Exciter
688 'GGOV1' 8 1 1 0.04 0.5 0.05 -0.05 2.0 0.3 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.2 0.0 0.0 3.0 2.0 0.67 0.9 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 44.94 0.0 4.0 5.0 99.0 -99.0  /CMH 8 - TurbineGovernor
/
/ *****-*****-*****-***** CMH 9  ***** Area 4  *****  44.94MVA  @ 13.8kV --  Gas Turbine  ***** Tested on 1999-08-31
689 'GENROU' 9  4.9 0.035 0.495 0.035 5.5 1.5 2.5 2.4 0.34 1.4 0.26 0.21 0.13 0.67    /CMH 9 - Generator
689 'EXAC2' 9  0.01 0.0 0.0 110.0 0.01 10.0 -10.0 1.0 6.6 0.0 0.3 10.0 0.0 0.03 1.0 0.0 0.0 1.0 5.2 4.9 0.3 6.6 0.8   /CMH 9 - Exciter
689 'WSHYGP' 9  0.0 0.0 0.1 0.75 0.1 0.0 0.8 0.05 0.1 5.0 0.2 
          0.1 0.1 1.0 0.0 0.0 0.0 0.0 0.25 0.25 0.5 0.5 0.75 0.75 1.0 1.0 0.0 1.4 1.0 0.0   /CMH 9 - TurbineGovernor
/
/
/
/ CMH 3   Kestrel tested 2016-04-07
712  'GENROU' 3 , 4.200, 0.050, 0.542, 0.050, 4.500, 0.000, 2.260, 2.10, 0.226, 0.339, 0.160, 0.140, 0.287, 0.694 / 
712  'AC7B' 3 0.005, 28.30, 14.10, 0.000, 0.050, 21.02, -21.02, 21.020, 21.020, 21.02, -21.02, 0, 10.000, 0.000, 0.900, 0.000, 1.000, 0.005, 0.900, 1.000, 1.000, 8.74, 0.000, 3.068, 0.100, 4.090, 0.200 / 
712  'IEEEVC' 3  0.0 0.0/
712  'PSS2B' 3 , 1, 0, 3, 0, 5, 1, 10.000, 10.000, 0.000, 10.000, 0.000, 10.000, 1.111, 1.000, 0.500, 0.100, 20.000, 0.090, 0.020, 0.090, 0.020, 0.090, 0.020, 2.000, -2.000, 2.000, -2.000, 0.050, -0.050 / 
712  'GGOV1' 3 , 1, 0, 0.050, 1.000, 0.050, -0.050, 15.000, 30.000, 0.000, 0.050, 1.000, 0.000, 0.500, 2.030, 0.040, 10.000, 3.000, 0.000, 1.000, 0.500, 0.200, 1.000, 0.000, 0.100, -0.100, 0.000, 0.010, 10.000, 0.100, 33.00, 0.000, 4.000, 5.000, 99.000, -99.000 / 
/
/
/
/
/ *****-*****-*****-***** CMH 14  ***** Area 4  *****  67.5MVA  @ 13.8kV --  Gas Turbine  ***** P1742
713 'GENROU' 14  6.6 0.039 2.42 0.24 1.209 0.0 2.56 2.42 0.24 2.0 0.19 0.15 0.099 0.38    /CMH 14 - Generator
713 'IEEEVC' 14  0.0 0.037     /CMH 14 - Compensator
713 'AC7B' 14  0.017 26.5815 26.5815 0.0 0.01 999.0 -999.0 1.3909 1.15913 1.0 -1.0 91.8 10.0 0.0 0.39 0.0 1.0 0.05 2.14 1.0 1.2 22.03 0.0 7.1 0.41 9.4 4.01   / Exciter
713 'PSS2B' 14 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1   / Stabilizer
713 'GGOV1' 14 1 0 0.05 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.1 0.5 1.5 0.18 0.5 0.0 0.0 3.0 1.0 0.2 1.0 0.0 0.04 -0.04 0.0 0.01 10.0 0.1 45.0 0.0 4.0 5.0 99.0 -99.0  /CMH 14 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER ST  ***** Area 33  *****  106.3MVA  @ 13.8kV --  Combined Cycle Steam Turbine  ***** Tested on 2011-03-16
7185 'GENROU' ST  6.94 0.045 1.45 0.076 3.26 1.3 2.1 1.8 0.28 0.4 0.18 0.15 0.12 0.32    /SCOTFORD UPGRADER ST - Generator
7185 'COMP' ST  0.0     /SCOTFORD UPGRADER ST - Compensator
7185 'IEEEST' ST 3 0 4.4 0.0 8.8 19.36 0.0 85.18 1.429 2.0 1.0 1.0 0.35 0.011 -2.72 0.05 -0.05 0.0 0.0    /SCOTFORD UPGRADER ST - Stabilizer
7185 'AC7B' ST  0.02 20.0 14.0 0.0 0.05 4.0 -1.0 1.5 0.0 10.6 -8.5 
          0.0 1.3 0.0 0.0 0.01 1.0 0.0 0.3 1.0 0.15 40.0 0.0 6.0 0.13 8.0 0.82   /SCOTFORD UPGRADER ST - Exciter
7185 'IEEEG1' ST 0 0 18.0 0.1 0.0 0.2 0.03 -0.05 1.0 0.0 0.4 0.3 0.3 5.0 0.25 0.0 4.0 0.45 0.0 1.0 0.0 0.0    /SCOTFORD UPGRADER ST - TurbineGovernor
/
/
/ Dynamic Model Data in GE PSLF Format for Enmax Shepard, validated by Powertech February 2015
/
/            I  T'do  T"do  T'qo  T"qo    H     D   Xd    Xq    X'd     X'q   X"d    Xl    S1    S1.2/
773 'GENROU' 1  7.8   0.045 0.87  0.074  3    1.0  1.92   1.87  0.289   0.468 0.226 0.158 0.13 0.47    /
/              I   UEL  VOS   Tr   Vimax  Vimin   Tc   Tb    Tc1   Tb1    Ka    Ta   Vamax  Vamin  Vrmax  Vrmin   Kc   Kf  Tf   Klr  Ilr
773 'ESST1A'   1   2   1    0.008    1       -1   1.07  3.84  0.0  0.0   280    0.067 6.4    -1.15   6.4   -1.15  0.07   0  1.0   40   3.30 /
/
/ PSS2A     I   ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,   T2,   T3,  T4,   VSTMAX,  VSTMIN / 
773 'PSS2A' 1   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  1.0   1.0  0.5  0.1  6.0 0.174 0.02 0.174 0.02    0.1      -0.1    /
/            I            K   T1   T2  T3   Uo   Uc  Pmax Pmin  T4   K1   K2   T5   K3    K4   T6    K5   K6   T7  K7   K8  db1 err  db2 GV1 Pgv1  GV2  Pgv2  GV3  Pgv3 GV4 Pgv4 GV5 Pgv5 IBlock
773 'WSIEG1' 1   0    0  20.0 0.0 0.0 0.15 0.2 -0.2  1.0  0.0  2.0 0.224 0.0 0.10 0.395  0.0  0.3  0.381  0.0  0.0 0.0  0.0 0.01 0.0  0.0  0.0  0.0  1.0  1.0  0.0  0.0  0.0  0.0  0.0 0.0  0/
/
/
/
/            I  T'do  T"do  T'qo  T"qo    H     D   Xd    Xq    X'd     X'q   X"d    Xl    S1    S1.2/
774 'GENROU' 2  8.26  0.044 0.92  0.074  4    0.0  1.87   1.81  0.273   0.447 0.216 0.155 0.12 0.48  
/              I   UEL  VOS   Tr   Vimax  Vimin   Tc   Tb    Tc1   Tb1    Ka    Ta   Vamax  Vamin  Vrmax  Vrmin   Kc   Kf  Tf   Klr  Ilr
774 'ESST1A'   2   2   1    0.008    1       -1   1.05  3.51  0.0  0.0   250    0.067 6.1    -1.1    6.1   -1.1   0.06   0  1.0   40   3.15 /
/ PSS2A     I   ICS1, REMBUS1, ICS2, REMBUS2, M,	N, Tw1,	Tw2, T6, Tw3, Tw4, T7,	KS2,  KS3, T8,  T9,  KS1, T1,   T2,   T3,  T4,   VSTMAX,  VSTMIN / 
774 'PSS2A' 2   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  0.75  1.0  0.5  0.1  6   0.177 0.02 0.177 0.02    0.1      -0.1    /
/             I    Rsel Flag    R    Tpele  maxerr minerr    Kpgov Kigov  Kdgov Tdgov Vmax  Vmin Tact Kturb  Wfnl  Tb  Tc  Teng Tfload Kpload Kiload Ldref Dm  Ropen  Rclose Kimw Aset Ka   Ta  Trate db  Tsa Tsab Rup  Rdown
774  'GGOV1'  2     1    1   0.07   0.1    0.05  -0.05         10.0   2.5    0.0   1.0   1.0  0.0  0.5  1.5   0.15   0.5 0.0 0.0  3.0    2.0    0.67   99.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 325  0.0 4.0 5.0  99. -99. /
/

/**********************************/
/ Dynamic Model Data in GE PSLF Format for Enmax Shepard, validated by Powertech February 2015
/
775 'GENROU' 3  8.26  0.044 0.92  0.074  4    0.0  1.87   1.81  0.273   0.447 0.216 0.155 0.12 0.48    /
/
775 'ESST1A'   3   2   1    0.008    1       -1   1.05  3.51  0.0  0.0   250    0.067 6.1    -1.1    6.1   -1.1   0.06   0  1.0   40   3.15 /
/
775 'PSS2A' 3   1    0         3      0       5   1  6.0  6.0  0.0 6.0  0.0  6.0  0.75  1.0  0.5  0.1  6   0.177 0.02 0.177 0.02    0.1      -0.1    /
/
775  'GGOV1'  3     1    1   0.07   0.1    0.05  -0.05         10.0   2.5    0.0   1.0   1.0  0.0  0.5  1.5   0.15   0.5 0.0 0.0  3.0    2.0    0.67   99.0   0.0 0.3   -0.3    0.0  99.0 10.0 0.1 325  0.0 4.0 5.0  99. -99. /
/
/

/ *****-*****-*****-***** MONTANAG1  ***** Area 55  *****  310MVA  @ 240kV --    ***** Project 482-1 at Gate 4
80000 'GENSAL' 1  7.123 0.055 0.08 3.9 0.204 0.93 0.615 0.305 0.241 0.168 0.158 0.543    /MONTANAG1 - Generator
80000 'SEXS' 1  1.0 1.0 131.5 0.036 -6.947 7.541     /MONTANAG1 - Exciter
80000 'IEEEG2' 1  25.0 62.906 5.881 0.439 1.177 -0.011 1.392     /MONTANAG1 - TurbineGovernor
/
71001 'GENSAL' 1  4.8 0.05 0.11 2.5 0.2 2.21 0.984 0.31 0.198 0.147 0.143 0.568    /WASTEHEAT1 - Generator for OPBC2013WP
/
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M3  ***** Area 33  *****  12.785MVA  @ 6.9kV --    ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
8185 'GENSAL' M3  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M3 - Generator
/
/ *****-*****-*****-***** SCOTFORD UPGRADER M4  ***** Area 33  *****  12.785MVA  @ 6.9kV --    ***** NOT TESTED!!! USE WITH CAUTION OR GNET OUT
9185 'GENSAL' M4  5.35 0.05 0.06 1.099 1.0 1.77 1.4 0.5 0.32 0.12 0.06 0.27    /SCOTFORD UPGRADER M4 - Generator
/
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ SVC
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/

0 'CSSCS1' 2648 648 1300 0.005 0.0 0.055 0.0 0.02 200.0 -200.0 0.15 / - SVC
0 'CSSCS1' 3159 159 1300 0.005 0.0 0.055 0.0 0.02 125.0 -125.0 0.15 /102SC1 - SVC
0 'CSSCS1' 4159 159 1300 0.005 0.0 0.055 0.0 0.02 125.0 -125.0 0.15 /102SC2 - SVC
0 'CSSCS1' 10605 1605 1300 0.005 0.0 0.055 0.0 0.02 166.46 -138.72 0.15 / - SVC
/0 'CSSCS1' 5458 4458 1300 0.005 0.0 0.055 0.0 0.02 200.0 -100.0 0.15 /491SC1 - SVC


/* High Level SVC - validated by Alstom received on April 18, 2012 PSSE V33
16020    'CHSVCT'  1020   0   0   0   0
        -0.0100   0.000    0.000     0.000   0.0060   0.0057   0.0000
         0.0000   200.0    0.000     0.000   0.0028   0.0000   0.0000
         0.0000   0.100    0.0001     0.000   0.0010   0.0000   0.0000
         2.0000   0.000   / NEW RAINBOW LAKE SVC\par


/* ARCENCEILL SVC - validated by Alstom received on April 18, 2012 PSSE V33
17054    'CHSVCT'  1054   0   0   0   0
        -0.0100   0.000    0.000     0.000   0.0060   0.0057   0.0000
         0.0000   200.0    0.000     0.000   0.0028   0.0000   0.0000
         0.0000   0.100    0.0001     0.000   0.0010   0.0000   0.0000
         2.0000   0.000   / NEW RAINBOW LAKE SVC\par			


0 'CSSCS1' 17163 1164 1300 0.005 0.0 0.055 0.0 0.02 100.0 -100.0 0.15 / - SVC
0 'CSSCS1' 18070 1070 1300 0.005 0.0 0.055 0.0 0.02 30.0 -30.0 0.15 / - SVC
/
/ ******** Lanfine SVC model  added by PKK provided by ATCO (H Said) 2017-08-02
/ *** Close in faults requires 1/8 time steps
/ *** extremely weak network under N-2 condition requiest 1ms time steps
1438 'USRSWS' 'SVSMO1U1' 24 1 14 47 5 29 1438 1438 0 0, 0 0 0 0 0 0 0 0 0 0 0.635 0.5 0.3 0.5 1.3 1.5 1 7 1 0.25 0.01 0 0 1.1 0 0 0.01 0 0 30 1000 0.5 -0.5 0.01 2.2 1.242 -1.975 3 0 0 0 0 0 0 0 0.15 0.5 40 20 -40 -20 0.1 0.5 3 300 0.8 1.2/
/

/ *************** Ardenville (418S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) ***************
2783 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /ARD_DVR1 - D-VAR System
/
/ *************** Blue Trail (528S) D-VAR System Validated Augist 18, 2011 by Americal superconductor ***************
5329 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /Blue Trail - D-VAR System
/
/ *************** Summerview II (354S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) *************
3339 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /Summerview II - D-VAR System
/
/ *************** HTG D2 copy from Blue Trail (528S) D-VAR System Validated Augist 18, 2011 by Americal superconductor ***************
3236 'CSTATT' D2  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /
/
/ *************** HTG D1 copy from Blue Trail (528S) D-VAR System copy from Blue Trail DVAR (the same product of Blue Trail DVAR) *************
2236 'CSTATT' D1  1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.07 0.5    /
/

63736 'CSTATT' SC 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.1 0.5 /D-VAR BSR
63737 'CSTATT' SC 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 2.67 2.67 0.2 1.2 0.1 0.5 /D-VAR BSR
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ HVDC with STACOM
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/

       'EATLP1_HN'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200     0.00    1000    150     1000    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'EATLP1_NH'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200     0.00    1000    150     1000    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'WATL_P1_SC'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200      150     800    200     1500    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /

       'WATL_P1_CS'  'CDC6T'
        5.00    18.00   0.02    0.02    0.60    0.65    0.10    0.00    0.90    0.10    0.00
        0.00    5.00    5.00    200      150     800    200     1500    225     2000
        0.00    0.00    0.00    0.00    0.00    0.00    0.80    0.00    0.00    0.00    0.02 /


'CRO_SVCP'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    4485     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         50.00          /

'SVCPLUS1'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    14620     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         75.00          /

'SVCPLUS2'   'USRFCT'  'SVSMO3U2' 21    1   20    44   6    27
       0        0     0     0
    14621     '1 '          0      0            0      0  
       0      0            0      0            0      0  
       0      0            0      0  
       0.1250E-01     0.000        0.3500E-01     20.00         5.000    
       0.5000       -0.5000        0.1000E-01     1.000         0.000    
        0.000        0.1000        0.1000E-02    0.1000E-02    0.1000E-01
       0.1000       -0.1000         1.250        0.3000        0.3000    
        1.100         1.300         1.500         2.000        0.8000E-01
        1.100        0.9000         0.000         0.000         0.000    
        0.000         0.000        0.1000E-01     1.000        0.1000E-01
        1.025        0.9750        0.1000         300.0        0.5000    
       0.3000       -0.3000         2.000         75.00          /
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 4
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/

/ *****-*****-*****-***** 261SG1  ***** Area 48  *****  98.9MVA  @ 0.4kV --  Wind  *****   Project  617-1 at GATE 2
/
13724 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
13724 'WT4E1' '1' 13724 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

/Taber Wind Wind Farm G1 Tape4 E70  (Standard PTI Type 4 Model) Not Tested!!! USE WITH CAUTION OR GNET OUT 
15343 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
15343 'WT4E1' '1' 15343 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

/Taber Wind Wind Farm G2 Tape4 E70  (Standard PTI Type 4 Model) Not Tested!!! USE WITH CAUTION OR GNET OUT 
16343 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
16343 'WT4E1' '1' 16343 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.05 0.05 1.7 1.11 1.11/

61546 'WT4G1' G1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /Windy - Generator
61546 'WT4E1' G1 61546 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG1 - ElecControl

62641 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /TurnipG1 - Generator
62641 'WT4E1' 1 62641 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG1 - ElecControl
64641 'WT4G1' 2  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /TurnipG2 - Generator
64641 'WT4E1' 2 64641 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /TurnipG2 - ElecControl

/ P678 NEXG 1-4
1514 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1514 'WT4E1' '1' 1514 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1516 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1516 'WT4E1' '2' 1516 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1518 'WT4G1' '3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1518 'WT4E1' '3' 1518 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1521 'WT4G1' '4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1521 'WT4E1' '4' 1521 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/  P1080 OLDEL C 1-4 /ISD 2018-05-17 updated 2015-12-09 by JW 
1752 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1752 'WT4E1' 'G1' 1752 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1753 'WT4G1' 'G3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1753 'WT4E1' 'G3' 1753 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1755 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1755 'WT4E1' 'G2' 1755 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
1756 'WT4G1' 'G4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
1756 'WT4E1' 'G4' 1756 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/  P729
2746 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2746 'WT4E1' '1' 2746 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2749 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2749 'WT4E1' '1' 2749 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2752 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2752 'WT4E1' '2' 2752 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2755 'WT4G1' '1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2755 'WT4E1' '1' 2755 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2758 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2758 'WT4E1' '2' 2758 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
2762 'WT4G1' '2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
2762 'WT4E1' '2' 2762 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/  P1500 
2773 'WT4G1' G1  0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02     /423SG1 - Generator

2773 'WT4E1' G1 2770 0 1 1 0.01 840.0 0.0 5.0 15.0 0.0 0.08 0.64 -0.64 1.2 0.02 0.5 -0.5 0.05 2.0 0.8 1.2 200.0 40.0 0.05 1.35 1.35 1.35   /423SG1 - ElecControl
/
/
/  A42 P763 OYEN G 1-4
69082 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69082 'WT4E1' 'G1' 69082 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69084 'WT4G1' 'G2' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69084 'WT4E1' 'G2' 69084 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69086 'WT4G1' 'G3' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69086 'WT4E1' 'G3' 69086 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
69088 'WT4G1' 'G4' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
69088 'WT4E1' 'G4' 69088 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1
         0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/
/
/ 2015-12-09
/ JW - Stage 3 dyr data for P524-1     ISD 2017-10-11
/ Copied from Auxilliary Files.
/ te\03\52\03\Project_524\Project_524-1_G3_R3.dyr
/
/
/ Use command “DYRE,ADD” to add project-related dynamics to the System Dynamic Data file
/
/ Project Data Reliability
/ ========================
/
/Electronic "DYR" files are created as a convenience, and represent information taken from other Engineering documents.
/In the case of discrepancies between this IDEV file and the original document, the original document should be considered 
/Authoritative.  Under the new Connections Process initiated by AESO in April 2010, the formal source document for all
/all modelling is the "Project Update Package" provided by the project team prior to passing each of Gates 1, 2, 3, and 5; and
/the final source of dynamic data for all machines is the Model Validation Report provided at Gate 6.
/ 
/ This DYR file is based on information taken from the Gate 3 Project Update Package.
/
/
69221 'WT4G1' G1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /RiverviewG1 - Generator
69221 'WT4E1' G1 4221 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /RiverviewG1 - ElecControl
/
/
/
/For PSS/E version 33 that is incompatible with 2nd generation model, Use the following model:
/Alternative Wind Power Plant Model is provided in the WECC 1st generation format (WT4G1/WT4E1+VTGTPAT/FRQTPAT)
61543 'WT4G1' G1  0.02   0.02   0.4    0.9    1.0   1.2    2.0      5.0      0.02   /
61543 'WT4E1' G1  4543  0     1      0     0.15 18.0 5.0  0.05 0.1 0.0 0.08 0.47 -0.47 1.1   0.02 0.5  -0.5  0.05    0.1 0.9    1.1    100 0.05 0.05 1.7  1.11  1.11   /
/
/
65736 'WT4G1' 1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
65736 'WT4E1' 1 0 0 1 1
0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
1.255 1.255 1.255 /
/
/
65737 'WT4G1' 2 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
65737 'WT4E1' 2 0 0 1 1
0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
1.255 1.255 1.255 /
/
/
/*********** Castle Rock Ridge Windfarm ******************************
/ WT4 Generic Model does not represent accurately the behavior of ENERCON WEC
/ and ENERCON FCU. The provided parameters correspond to the best approximation
/ possible. ENERCON can not be responsible for the results obtained with WT4 model.
67221 'WT4G1' G1 0.01    0.01    0.8    0.81   1.35  1.35   1.35   5.0     0.02 / Re-submitted Good
/
67221 'WT4E1' G1   0         0       1     1    0.01   970      0     5   15  0.0  0.08  0.69  -0.69   1.2   0.02 0.5   -0.5  0.05    2.0   0.8 1.2   200   40.0  0.05  1.35 1.35 1.35 / Re-submitted
/
/ 
550006 'WT4G1' G2  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     /RiverviewG1 - Generator
550006 'WT4E1' G2 0 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   /RiverviewG1 - ElecControl

/
/ WT4 Generic Model does not represent accurately the behavior of ENERCON WEC  and ENERCON FCU. The provided parameters correspond to 
/ the best approximation possible. ENERCON cannot be responsible for the results obtained with WT4 model.

69016 'WT4G1' 1 0.01 0.01 0.8 0.81 1.35 1.35 1.35 5.0 0.02 /
  
69016 'WT4E1' 1 69014 0 1 1
  0.01 430 0 5 15 0.0 0.08 0.587 -0.556 1.255
  0.04 0.5 -0.5 0.05 2.0 0.8 1.2 200 55.0 0.05
  1.255 1.255 1.255 /
/
/P1800-1_G3
/
60990 'WT4G1' 'G1' 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
60990 'WT4E1' 'G1' 60990 0 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.00 0.5 -0.5 0.05 0.10 0.9 1.1 120.0 0.15 0.05 1.7 1.11 1.11/
/
/
/
/
/Wild Rose - I P479
/
4631 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
4631 'WT4E1' 1 2531 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl

5632 'WT4G1' 1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
5632 'WT4E1' 1 3531 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
/
/Wild Rose - II P693 
/
3462 'WT4G1' G1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
3462 'WT4E1' G1 2462 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
3463 'WT4G1' G1  0.02 0.02 0.4 0.9 1.0 1.2 2.0 5.0 0.02     / - Generator
3463 'WT4E1' G1 2463 1 1 0 0.15 18.0 5.0 0.05 0.1 0.0 0.08 0.45 -0.45 1.1 0.02 
          0.5 -0.5 0.05 0.1 0.9 1.1 100.0 0.05 0.05 1.7 1.11 1.11   / - ElecControl
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 3
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/Summerview Wind Farm G3 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  *****   Project  393-1
4339 'WT3G1' '3' 28 0.8 30.0 0.0 0.10 1.5  /
4339 'WT3E1' '3' 336 1 1 4340 336 '3T' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4339 'WT3T1' '3' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4339 'WT3P1' '3' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/Summerview Wind Farm G3 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  *****   Project  393-1
5337 'WT3G1' '4' 16 0.8 30.0 0.0 0.10 1.5  /
5337 'WT3E1' '4' 336 1 1 4336 336 '4T' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
5337 'WT3T1' '4' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/5337 'WT3P1' '4' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/Ardenville Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT   Project  854-1 
4740 'WT3G1' 'G1' 23 0.8 30.0 0.0 0.10 1.5  /
4740 'WT3E1' 'G1' 739 1 1 2739 739 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4740 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4740 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/Ardenville Wind Farm G2 copy from Tape3 GE1.5MW /Ghost Pine Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
4735 'WT3G1' 'G2' 25 0.8 30.0 0.0 0.10 1.5  /
4735 'WT3E1' 'G2' 739 1 1 2738 739 'T2' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
4735 'WT3T1' 'G2' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/4735 'WT3P1' 'G2' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/ Jenner 1  JW - Stage 3 dyr data for P1533-1
60798 'WT3G1' G1 18 0.8 30.0 0.0 0.10 3.40  /
60798 'WT3E1' G1 798 1 1 60798 66798 'T3' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60798 'WT3T1' G1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60798 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/ 
60799 'WT3G1' G2 18 0.8 30.0 0.0 0.10 3.40  /
60799 'WT3E1' G2 798 1 1 60799 66799 'T4' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60799 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60799 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/ Jenner 2
61798 'WT3G1' G3 26 0.8 30.0 0.0 0.10 3.40  /
61798 'WT3E1' G3 798 1 1 61798 67798 'T5' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61798 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61798 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/ 
61799 'WT3G1' G4 27 0.8 30.0 0.0 0.10 3.40  /
61799 'WT3E1' G4 798 1 1 61799 67799 'T6' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61799 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61799 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/
/
/Suncor Wintering Hills Wind Farm G1 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60789 'WT3G1' G1 10 0.8 30.0 0.0 0.10 1.6  /
60789 'WT3E1' G1 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60789 'WT3T1' G1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60789 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60791 'WT3G1' G2 9 0.8 30.0 0.0 0.10 1.6  /
60791 'WT3E1' G2 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60791 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60791 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60793 'WT3G1' G3 8 0.8 30.0 0.0 0.10 1.6  /
60793 'WT3E1' G3 759 1 1 60787 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60793 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60793 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

60846 'WT3G1' G4 10 0.8 30.0 0.0 0.10 1.6  /
60846 'WT3E1' G4 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60846 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60846 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Suncor Wintering Hills Wind Farm G5 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60848 'WT3G1' G5 9 0.8 30.0 0.0 0.10 1.6  /
60848 'WT3E1' G5 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60848 'WT3T1' G5 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60848 'WT3P1' G5 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Suncor Wintering Hills Wind Farm G6 Tape3 GE1.6MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
60850 'WT3G1' G6 9 0.8 30.0 0.0 0.10 1.6  /
60850 'WT3E1' G6 759 1 1 60843 759 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60850 'WT3T1' G6 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60850 'WT3P1' G6 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /


/A42 Suncor Hand Hills Wind Farm G1-5 Tape3 GE1.6MW  P635-1 Not Tested!!! USE WITH CAUTION OR GNET OUT /ISD 2018-12-31
60417 'WT3G1' 'G1' 27 0.8 30.0 0.0 0.10 1.6  /
60417 'WT3E1' 'G1' 1417 1 1 67417 1417 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
60417 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
60417 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

61417 'WT3G1' G2 27 0.8 30.0 0.0 0.10 1.6  /
61417 'WT3E1' G2 1417 1 1 68417 1417 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
61417 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
61417 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/A43 Halkirk Wind Farm 1-2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 

66435 'WT3G1' G2 41 0.8 30.0 0.0 0.1 1.8     /Halkirk-WG2 - Generator
66435 'WT3E1' G2 1435 1 1 19435 1435 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.4366 -0.4366 
          1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2   /Halkirk-WG2 - ElecControl
66435 'WT3T1' G2  1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5     /Halkirk-WG2 - Turbine
66435 'WT3P1' G2  0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0     /Halkirk-WG2 - Pitch Control

67435 'WT3G1' G1 42 0.8 30.0 0.0 0.1 1.8     /Halkirk-WG1 - Generator
67435 'WT3E1' G1 1435 1 1 19435 1435 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.4366 -0.4366 
          1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2   /Halkirk-WG1 - ElecControl
67435 'WT3T1' G1  1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5     /Halkirk-WG1 - Turbine
67435 'WT3P1' G1  0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0     /Halkirk-WG1 - Pitch Control

65435 'CSSCST' 19435 1300 0.005 0.0 0.055 0.0 0.02 12.5 -12.5 0.15   /-DSTACOM1
64435 'CSSCST' 19435 1300 0.005 0.0 0.055 0.0 0.02 12.5 -12.5 0.15   /-DSTACOM2
/
/
/ 2015-12-09
/ JW - Stage 2 dyr data for P1567
/ created directly from PDUP
/ rp\05\1567\Stage_2\Project_Data_Update_Package\P1567_PDUP_Stage2_R2.pdf
/
60831 'WT3G1' G1 75 0.8 30.0 0.0 0.10 2.0 /363SWG1 - Generator
60831 'WT3E1' G1 831 1 1 67831 831 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /363SWG1 - Elec. Control
60831 'WT3T1' G1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5 /363SWG1 - Turbine
60831 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /363SWG1 - Pitch Control
/
60832 'WT3G1' G2 75 0.8 30.0 0.0 0.10 2.0 /363SWG2 - Generator
60832 'WT3E1' G2 831 1 1 67832 831 'T2' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /363SWG2 - Elec. Control
60832 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5 /363SWG2 - Turbine
60832 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /363SWG2 - Pitch Control
/
/ *****-*****-*****-***** MacleodG2  ***** Area 53  *****  39.7787MVA  @ 1kV --  Wind  *****   Project  376-1 
/
/BTL Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT   
66328 'WT3G1' 'G2' 27 0.8 30.0 0.0 0.10 1.5  /
66328 'WT3E1' 'G2' 328 1 1 3328 328 'T2' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
66328 'WT3T1' 'G2' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/66328 'WT3P1' 'G2' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/

  67308 'WT3G1' G1  50  0.8  30  0  0.1  2.4  /
  67308 'WT3E1' G1  67308  1  2  68308  67308  1  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.1  0.02  0.45  -0.45  0.05  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
  67308 'WT3T1' G1  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
  67308 'WT3P1' G1  0.3  150  25  3  30  0  27  10  1  /

/
/BTL Wind Farm G1 copy from Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT  
67328 'WT3G1' 'G1' 19 0.8 30.0 0.0 0.10 1.5  /
67328 'WT3E1' 'G1' 328 1 1 4328 328 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
67328 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
/67328 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/Ghost Pine Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2621 'WT3G1' 'G1' 10 0.8 30.0 0.0 0.10 1.6  /
2621 'WT3E1' 'G1' 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2621 'WT3T1' 'G1' 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2621 'WT3P1' 'G1' 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2622 'WT3G1' G2 10 0.8 30.0 0.0 0.10 1.6  /
2622 'WT3E1' G2 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2622 'WT3T1' G2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2622 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

2623 'WT3G1' G3 8 0.8 30.0 0.0 0.10 1.6  /
2623 'WT3E1' G3 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2623 'WT3T1' G3 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2623 'WT3P1' G3 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2624 'WT3G1' G4 10 0.8 30.0 0.0 0.10 1.6  /
2624 'WT3E1' G4 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2624 'WT3T1' G4 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2624 'WT3P1' G4 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Ghost Pine Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2625 'WT3G1' G5 13 0.8 30.0 0.0 0.10 1.6  /
2625 'WT3E1' G5 603 1 1 2610 603 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2625 'WT3T1' G5 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2625 'WT3P1' G5 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Soderglen Wind Farm G1 Tape3 GE1.5MW  Not Tested!!! USE WITH CAUTION OR GNET OUT 
12358 'WT3G1' 1 24 0.8 30.0 0.0 0.10 1.5  /
12358 'WT3E1' 1 358 1 1 4358 358 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
12358 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
12358 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/Soderglen Wind Farm G2 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
13358 'WT3G1' 2 24 0.8 30.0 0.0 0.10 1.5  /
13358 'WT3E1' 2 358 1 1 4358 358 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
13358 'WT3T1' 2 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
13358 'WT3P1' 2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/SUNCOR chin chute Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
2389 'WT3G1' 1 20 0.8 30.0 0.0 0.10 1.5  /
2389 'WT3E1' 1 389 1 1 2389 389 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
2389 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
2389 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

/ *****-*****-*****-***** GARDENCITY  ***** Area 55  *****  30MVA  @ 0.575kV --  Wind  ***** 2004-07-30 at GATE 6
/SUNCOR magrath Wind Farm G1 Tape3 GE1.5MW   Not Tested!!! USE WITH CAUTION OR GNET OUT 
11002 'WT3G1' 1 20 0.8 30.0 0.0 0.10 1.5  /
11002 'WT3E1' 1 251 1 1 2251 251 'T1' 0.15 18.0 5.0 0.0 0.05 3.0 0.6 1.12 0.1 0.296 -0.436 1.1 0.05 0.45 -0.45 5.0 0.05 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 1.0 0.69 0.78 0.98 1.12 0.74 1.2 /
11002 'WT3T1' 1 1.25 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
11002 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/PDUP 1607-1608
/
/P1607-1608 G5  bus # updated
550003 'WT3G1' G1 8 0.8    0.0    0.0    0.1    1.715/ 
550003 'WT3E1' G1 560013 -1 2 560013 550003 'T1' 0.15 2.0 1.0 0.0 0.05 3.0 0.6 1.12 0.04 0.436 -0.436 1.1 0.02 0.45 -0.45 60.0 0.370 0.9 1.10 40.0 0.5 1.45 0.05 0.05 1.0 0.3 0.69 0.78 0.98 0.74 1.2 /
550003 'WT3T1' G1 0.56 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
550003 'WT3P1' G1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /

550004 'WT3G1' G2 9 0.8    0.0    0.0    0.1    1.715/ 
550004 'WT3E1' G2 560014 -1 2 560014 550004 'T2' 0.15 2.0 1.0 0.0 0.05 3.0 0.6 1.12 0.04 0.436 -0.436 1.1 0.02 0.45 -0.45 60.0 0.370 0.9 1.10 40.0 0.5 1.45 0.05 0.05 1.0 0.3 0.69 0.78 0.98 0.74 1.2 /
550004 'WT3T1' G2 0.56 4.95 0.0 0.007 21.98 0.0 1.8 1.5  /
550004 'WT3P1' G2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/
/
/ Blackspring wind farm represented by PSSE standard wind turbine model type 3
/
/ 83 units are lumped as one unit
/
61736 'WT3G1' 1 83 0.8 30.0 0.0 0.1 1.8 /
61736 'WT3E1' 1 4736 1 1 60736 61736 U1 0.05 40.0 5.0 0.07 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.125 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 5.0 0.69 0.78 0.98 1.12 0.74 1.2 / 
61736 'WT3T1' 1 1.25 3.6597 0.0 0.007 21.98 0.83 1.8 1.5 /
61736 'WT3P1' 1 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
61737 'WT3G1' 2 83 0.8 30.0 0.0 0.1 1.8 /
61737 'WT3E1' 2 4737 1 1 60737 61737 U2 0.05 40.0 5.0 0.07 0.05 3.0 0.6 1.12 0.1 0.436 -0.436 1.1 0.05 0.45 -0.45 5.0 0.125 0.9 1.2 40.0 -0.5 0.4 0.05 0.05 5.0 0.69 0.78 0.98 1.12 0.74 1.2 / 
61737 'WT3T1' 2 1.25 3.6597 0.0 0.007 21.98 0.83 1.8 1.5 /
61737 'WT3P1' 2 0.3 150.0 25.0 3.0 30.0 0.0 27.0 10.0 1.0 /
/
/ S&C DSTATCOM is represented as PSSE CSTATT model
/
63736 'CSTATT' 1 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 1.25 1.25 0.2 1.2 0.1 0.5 /D-VAR BSR
63737 'CSTATT' 2 1.0 1.0 1.0 1.0 150.0 0.02 999.0 -999.0 1.25 1.25 0.2 1.2 0.1 0.5 /D-VAR BSR
/
/ JW created on 2015-12-07
/ This is the latest Stage 3 (R3) data for P479-1
/ Data is not in TASMo and this project idev is created using the information from 
/ rp\05\479\16_Modeling_Data\Stage3\P479-PUDP_Stage3_R3.pdf and
/ rp\05\479\16_Modeling_Data\Stage3\WR1.dyr
/
/
/ Project Data Reliability

/ ========================

/
/Electronic "DYR" files are created as a convenience, and represent information taken from other Engineering documents.
/In the case of discrepancies between this IDEV file and the original document, the original document should be considered 

/Authoritative.  Under the new Connections Process initiated by AESO in April 2010, the formal source document for all
/all modelling is the "Project Update Package" provided by the project team prior to passing each of Gates 1, 2, 3, and 5; and
/the final source of dynamic data for all machines is the Model Validation Report provided at Gate 6.

/ 
/ This DYR file is based on information taken from the Gate 3 Project Update Package.



2294 'WT3G2' G1 31 0.02 0.02 0.0 0.0 0.1 2.0 0.85 0.9 1.0 1.2 3.0 50.0 0.02    /TothillG1 - Generator

2294 'WT3E1' G1 294 0 0 2294 294 T1 0.0 18.0 5.0 0.0 0.05 1.5 0.5 1.12 0.04 0.3275 -0.3275 1.17 0.0 2.5 -2.5 10.0 0.001 0.9 1.1 40.0 0.5 1.5 0.0 0.0 1.0 0.667 0.859 1.0819 1.12 0.094 1.1201   /TothillG1 - ElecControl

2294 'WT3T1' G1  1.25 3.8959 0.0 0.007 25.1525 0.8795 1.6132 1.4     /TothillG1 - Turbine

2294 'WT3P1' G1  0.3 150.0 25.0 3.0 30.0 0.0 90.0 17.0 1.0     /TothillG1 - Pitch Control



4294 'WT3G2' G2 31 0.02 0.02 0.0 0.0 0.1 2.0 0.85 0.9 1.0 1.2 3.0 50.0 0.02    /TothillG2 - Generator

4294 'WT3E1' G2 294 0 0 4294 294 T2 0.0 18.0 5.0 0.0 0.05 1.5 0.5 1.12 0.04 0.3275 -0.3275 1.17 0.0 2.5 -2.5 10.0 0.001 0.9 1.1 40.0 0.5 1.5 0.0 0.0 1.0 0.667 0.859 1.0819 1.12 0.094 1.1201   /TothillG2 - ElecControl

4294 'WT3T1' G2  1.25 3.8959 0.0 0.007 25.1525 0.8795 1.6132 1.4     /TothillG2 - Turbine

4294 'WT3P1' G2  0.3 150.0 25.0 3.0 30.0 0.0 90.0 17.0 1.0     /TothillG2 - Pitch Control

/
/
/
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/ Windfarm Dyre files Type 2
/
/-------------------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/ *****-*****-*****-***** KettlesHill1a  ***** Area 53  *****  1.8MVA  @ 34.5kV --  Wind  *****   Project  179-1 at GATE 6
/
/Kettles Hill Wind Farm Group1 G1-4 Tape3 V80  need data from Owner
/
2402 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2402 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2402 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2402 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
2402 'WT2G1' 3
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2402 'WT2E1' 3
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2402 'WT12T1' 3
3.4600 0.0000 0.81000 1.5000 0.30000 /
2402 'WT12A1' 3
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
3402 'WT2G1' 2
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
3402 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3402 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3402 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
3402 'WT2G1' 4
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
3402 'WT2E1' 4
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3402 'WT12T1' 4
3.4600 0.0000 0.81000 1.5000 0.30000 /
3402 'WT12A1' 4
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/
/ *****-*****-*****-***** CASTRIV1  ***** Area 53  *****  21.12MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/2234 'GENCLS' 1 3.5 0.1 /CASTRIV1 - AlternateSource2 
/
2234 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2234 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2234 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2234 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/ *****-*****-*****-***** CASTRIV2  ***** Area 53  *****  18.48MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/3234 'GENCLS' 2 3.5 0.1 /CASTRIV2 - AlternateSource2 
/
/
3234 'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3234 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3234 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3234 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /

/
/ *****-*****-*****-***** SummerviewG1  ***** Area 53  *****  46MVA  @ 0.69kV --  Wind  *****   Project  356-1 at GATE 6
/ Summerview I Wind Farm G1 Tape3 V80  need data from Owner
/
2338 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2338 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2338 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2338 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/
3338  'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3338  'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3338  'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3338  'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/-------------------- McBrride 1-2-3 V47 -----------------------------------------------------
/
2901 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
2901 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
2901 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
2901 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
3901 'WT2G1' 2 0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0 0.0 1.2 0.0 0.0 0.2170E-01 0.8988 0.9 0.905 0.0 0.540E-02 0.20E-01 0.4E-01 0.1 /
3901 'WT2E1' 2
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
3901 'WT12T1' 2
3.4600 0.0000 0.81000 1.5000 0.30000 /
3901 'WT12A1' 2
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
4901 'WT2G1' 3
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
4901 'WT2E1' 3
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
4901 'WT12T1' 3
3.4600 0.0000 0.81000 1.5000 0.30000 /
4901 'WT12A1' 3
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/ *****-*****-*****-***** Cowley NORTH  ***** Area 53  *****  21.8MVA  @ 25kV --  Wind  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
/
4264 'WT2G1' 1
0.12602 6.8399 0.18084 0.44190E-02 0.10994 1.0000 0.0000
1.2000 0.0000 0.0000 0.21700E-01 0.89880 0.90000 0.90500
0.0000 0.54000E-02 0.20000E-01 0.40000E-01 0.10000 /
4264 'WT2E1' 1
0.5000E-01 0.5000E-01 1.000 1.000 0.9900 0.5000E-01 /
4264 'WT12T1' 1
3.4600 0.0000 0.81000 1.5000 0.30000 /
4264 'WT12A1' 1
0.1500E-01 20.00 1.000 .1000 .1000 .1000 1.000 .2500 /
/
/
/---------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/DG Dyre Data
/
/
/--------------------------------------------------------------------------------------------------------------------------------------------------
/
/
/ Weldwood TG2 30MW Temp use *****-*****-*****  Whitecourt Power 31.8MW Biomass ***** was tested by Kestrel on August 12 – 13, 2013
4017  'GENROU' 2 , 7.000, 0.030, 1.670, 0.110, 3.500, 0.000, 1.330, 1.250, 0.200, 0.450, 0.13, 0.110, 0.065, 0.300 / 
4017  'ESST1A' 2 , 1, 1, 0.017, 99.000, -99.000, 0.000, 0.000, 0.000, 0.000, 300.000, 0.010, 5.04, -4.52, 5.04, -4.52, 0.171, 0.0035, 0.350, 1.000, 4.83 / 
4017  'IEEEVC' 2  0.0 0.084 /
4017  'TGOV1'  2  0.05 0.1 1.0 0.0 0.0 0.3 0.0 /
/
/
/  Weldwood TG1 20MW  Temp use *****-*****-*****-***** WESTLOCKG1  ***** Area 27  *****  21MVA  @ 13.8kV --  Biomass  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
4017 'GENROU' 1  3.6 0.015 1.0 0.05 3.5 0.0 1.83 1.75 0.23 0.5 0.151 0.1 0.16 0.67    /WESTLOCKG1 - Generator
4017 'SEXS' 1  0.1 10.0 100.0 0.1 0.0 3.0     /WESTLOCKG1 - Exciter
4017 'TGOV1' 1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /WESTLOCKG1 - TurbineGovernor
/
/ *****-*****-*****-***** 675SG1  ***** Area 18  *****  30MW  @ 13.8kV --  Biomass  *****
11013 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 9.4 0.03 0.0 0.13 1.71 4.7 1.77 0.94 0.26 0.94 0.18 0.18 0.12 0.05 0.3 0.0    /675SG1 - Generator
11013 'SEXS' G1  0.1 10.0 100.0 0.1 0.0 3.0     /675SG1 - Exciter
11013 'TGOV1' G1  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /675SG1 - TurbineGovernor
/
/
/
/ *****-*****-*****-***** 844SG1  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G1  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G1  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G1  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/ *****-*****-*****-***** 844SG2  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G2  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G2  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G2  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/ *****-*****-*****-***** 844SG3  ***** Area 21  *****  3.75MVA  @ 13.8kV --  BIOGAS  ***** 2014-04-01 at GATE 4
1232 'GENROU' G3  3.12 0.046 1.2 0.097 1.193 0.0 1.97 1.0 0.34 1.0 0.22 0.06 0.09 0.28    /
1232 'ESAC8B' G3  0.0 40.0 5.0 10.0 0.1 1.0 0.01 28.9 0.0 0.075 1.0 0.0 3.17 6.8 3.27    /
1232 'GAST' G3  0.05 0.4 0.1 0.3 1.0 2.0 1.0 -0.05 0.0     /
/
/
/ *****-*****-*****-***** 201SG1  ***** Area 32  *****  7.0MVA  @ 4.16kV --  GAS  ***** 2016-08-12 at GATE 5
/ 
  2088 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 5.21 0.05 0.0 0.129 1.778 0.0 1.998 1.031 0.2640
  1.031 0.159 0.159 0.088 0.153 0.493 0.3 /
  2088 'ESAC8B' G1  0.000000  30.000000  25.000000  5.000000  0.016667  0.888000  0.000000
  12.444000  0.000000  0.305000  1.000000  1.397000  0.059000  1.863000  0.211000  /
  2088 'GGOV1' G1         1         0  0.035000  1.000000  1.000000  -1.000000  10.000000
  8.000000  2.000000  0.050000  1.000000  0.200000  0.150000  1.500000  0.250000  0.250000
  0.000000  0.000000  0.500000  10.000000  8.000000  1.000000  0.000000  10.000000  -10.000000
  0.000000  99.000000  99.000000  99.000000  5.400000  0.000000  0.400000  0.200000  99.000000
  -99.000000  /
/
/ AB NewsPrint G6:
2296  'GENROU' G6 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G6 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G6 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G7:
2296  'GENROU' G7 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G7 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G7 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G8:
2296  'GENROU' G8 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G8 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G8 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G9:
2296  'GENROU' G9 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' G9 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  G9 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint 10:
2296  'GENROU' 10 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
2296  'ESAC8B' 10 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
2296  'GGOV1'  10 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/
// Dynamic model data in PTI PSS/E format genrou from 2001 WSCC test report /  U of A G2 – Generator
25352, 'GENROU',  2,  5.8,  0.046, 1.40, 0.046, 3.7, 1.1,  2.11, 1.91, 0.23, 0.43, 0.132, 0.11, 0.1, 0.28 /  - Generator
25352 'SEXS' 2  0.1 10.0 100.0 0.1 0.0 5.7     / - Exciter
/25352 'SEXS' 2  1.0 1.0 1.5 0.01 0.0 5.7     / - simplified Exciter by 2001 tesed report  ??
/25352 'TGOV1' 2  0.05 0.5 1.0 0.3 1.0 1.0 0.0     /copy from DVPL IPP13.8 - TurbineGovernor
/
/
/
25353, 'GENROU',  1,  0.558,  0.026, 0.558, 0.026, 1.987, 0.0,  1.608, 1.608, 0.1745, 0.1745, 0.137, 0.12, 0.1, 0.2 /  - Generator
/
/
/
/ *****-*****-*****-***** 660SG1  ***** Area 26  *****  14.986MVA  @ 13.8kV --  Gas  ***** 2014-02-26 at GATE 4
2335 'GENSAE' 1  7.8 0.37 0.016667 4.4 0.0 1.3 0.575 0.209 0.144 0.093 0.1015 0.3261    /
2335 'ESAC8B' 1  0.0 30.0 25.0 5.0 0.016667 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /
2335 'GGOV1' 1 1 0 0.045 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 
10.0 -10.0 0.0 100.0 100.0 100.0 13.487 0.0 0.4 0.2 100.0 -100.0  /
/
/
/ Use command “DYRE,ADD” to add project-related dynamics to the System Dynamic Data file
/
/ Project Data Reliability
/ ========================
/
/Electronic "DYR" files are created as a convenience, and represent information taken from other Engineering documents.
/In the case of discrepancies between this IDEV file and the original document, the original document should be considered 
/Authoritative.  Under the new Connections Process initiated by AESO in April 2010, the formal source document for all
/all modelling is the "Project Update Package" provided by the project team prior to passing each of Gates 1, 2, 3, and 5; and
/the final source of dynamic data for all machines is the Model Validation Report provided at Gate 6.
/ 
/ This DYR file is based on information taken from the Gate 5 Project Update Package.
/ 
3085 'GENROU' 4  1.907 0.262 1.0 0.188 0.89 0.0 1.61 0.926 0.263 0.926 0.178 0.135 0.075 0.375    /484SG1 - Generator
3085 'ESAC8B' 4  0.01 80.0 20.0 30.0 0.03 1.0 0.005 15.22 0.0 0.065 1.0 4.54 2.36 3.4 2.36    /484SG1 - Exciter
3085 'GGOV1' 4 1 0 0.04 1.0 10.0 -10.0 5.0 5.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 1.0 1.0 1.0 10.0 0.0 1.0 -1.0 0.002 0.01 1.0 1.0 0.0 0.0 1.0 1.0 99.0 -99.0  /484SG1 - TurbineGovernor
3085 'GENROU' 5  1.907 0.262 1.0 0.188 0.89 0.0 1.61 0.926 0.263 0.926 0.178 0.135 0.075 0.375    /484SG2 - Generator
3085 'ESAC8B' 5  0.01 80.0 20.0 30.0 0.03 1.0 0.005 15.22 0.0 0.065 1.0 4.54 2.36 3.4 2.36    /484SG2 - Exciter
3085 'GGOV1' 5 1 0 0.04 1.0 10.0 -10.0 5.0 5.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 1.0 1.0 1.0 10.0 0.0 1.0 -1.0 0.002 0.01 1.0 1.0 0.0 0.0 1.0 1.0 99.0 -99.0  /484SG2 - TurbineGovernor
/   
/
/
/ADR5_G1 - Generator
3726 'GENROU' G1 5.61 0.022 0.45 0.046 6.5 1 1.93 1.869 0.28 0.436 0.208 0.185 0.079 0.209 /
3726 'PSS2A' G1 2 0 3 0 5 1 10 10 0 10 0 1 0.96 1 0.5 0.1 2.5 0.2 0.02 0.2 0.02 0.1 -0.1 /
3726 'EXAC2' G1 0.025 1 1 849 0.02 102.9 -102.9 1 30.2 -26.2 0.8 4.3 0 0.04 1 0 0 1 9.48 3.1 0.83 4.13 0.86 /
3726 'GAST'   G1   0.45000E-01   1.5000      0.10000       3.0000
          1.0000       1.0000       1.0000     -0.20000E-01   0.0000    /
/
/
/ *****-*****-*****-***** ADR4_G1  ***** Area 58  *****  105MVA  @ kV --    ***** 2016-04-01 at GATE 2
3745 'GENROU' G1  5.08 0.022 0.46 0.45 5.97 1.0 2.095 1.977 0.299 0.454 0.208 0.177 0.017 0.31    /
3745 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.17 1.0 0.5 0.1 15.0 0.22 0.3 0.22 0.03 0.1 0.1    /
3745 'EXAC2' G1  0.01 5.0 1.82 500.0 0.01 11.4 -11.4 1.0 14.4 -14.4 0.7 4.0 0.0 0.03 1.0 0.1 1.63 1.0 15.28 3.26 
0.0 4.35 0.03   /
3745 'GAST' G1  0.056 0.4 0.21 2.5 3.0 2.0 1.0 -1.0 0.1     /
/
/
/
/ AB NewsPrint G1:
4296  'GENROU' G1 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G1 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G1 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/  
/ AB NewsPrint G2:
4296  'GENROU' G2 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G2 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G2 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G3:
4296  'GENROU' G3 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G3 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G3 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G4:
4296  'GENROU' G4 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G4 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G4 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/
/ AB NewsPrint G5:
4296  'GENROU' G5 0.80 0.012 0.38 0.069  1.325  0 1.54 1.04 0.277 0.47 0.24  0.16 0.0596 0.3675  /  FINAL
4296  'ESAC8B' G5 0.02 87.2 167.9  13.7	0.08 1.0  0.005	7.53  0	0.876 1.4  2.76 1.04 3.68  1.05 /     FINAL 
4296  'GGOV1'  G5 1  0  0.00 2  1  -1  0.8  0.23  0.0  0.1  1  0.0  0.1 4.4  0.01 0.2 0.1 0  1  0.2 0.02  1.2 0.001  1 -1  0.00	1  10  0.1 0 0.001 0.5 5 0.5 -0.5 /
/ 
/
2242 'GENCLS' G1  5.0 0.0001     /65SG1 - Generator
2242 'GENCLS' G2  5.0 0.0001     /65SG2 - Generator
2242 'GENCLS' G3  5.0 0.0001     /65SG3 - Generator
2242 'GENCLS' G4  5.0 0.0001     /65SG4 - Generator
2242 'GENCLS' G5  5.0 0.0001     /65SG5 - Generator
/
/
/ *****-*****-*****-***** 193SG1  ***** Area 61  *****  71.2MVA  @ 13.8kV --  GAS  ***** 2015-10-01 at GATE 2
4733 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.245 0.35 0.181 0.13 1.55 2.5    /
4733 'PSS2B' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.179 1.0 0.5 0.1 15.0 0.15 0.02 0.1 0.015 0.0 0.0 99.0 -99.0 
99.0 -99.0 0.1 -0.1   /
4733 'REXSYS' G1  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 
-15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /
4733 'GGOV1' G1 1 1 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 
99.0 -99.0 0.0 99.0 10.0 0.1 46.0 0.0 1.0 1.0 99.0 -99.0  /
/
/
/
/ *****-*****-*****-***** 232SG1  ***** Area 19  *****  250MVA  @ kV --  Gas  ***** 2015-07-01 at GATE 2
14074 'GENROU' G1  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG1 - Generator
14074 'PSS2B' G1 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG1 - Stabilizer
14074 'ST6B' G1 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG1 - Exciter
14074 'GGOV1' G1 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG1 - Governor
15074 'GENROU' G2  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG2 - Generator
15074 'PSS2B' G2 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG2 - Stabilizer
15074 'ST6B' G2 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG2 - Exciter
15074 'GGOV1' G2 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG2 - Governor

16074 'GENROU' G3  4.767 0.033 0.418 0.069 6.5 0.0 2.286 2.181 0.344 0.519 0.244 0.202 0.036 0.22    /232SG3 - Generator
16074 'PSS2B' G3 0 0 0 0 0 0 10.0 10.0 0.0 10.0 0.0 10.0 0.7 1.0 0.6 0.12 20.0 
          0.14 0.014 0.14 0.014 0.0 0.0 0.5 -0.5 2.0 -2.0 0.1 -0.1   /232SG3 - Stabilizer
16074 'ST6B' G3 1 0.012 23.5 4.7 0.0 0.0 6.3 -5.0 1.0 1.0 1.0 30.0 3.74 6.3 -5.0 1.0 0.02    /232SG3 - Exciter
16074 'GGOV1' G3 1 1 0.04 0.1 0.05 -0.05 27.6 7.7 0.0 1.0 1.0 0.1 0.3 
          1.24 0.196 0.59 0.0 0.0 3.0 1.0 0.2 99.0 0.0 0.1 -0.1 0.0 0.01 0.0 0.1 250.0 0.0 3.0 5.0 99.0 -99.0  /232SG3 - Governor
/
/
/
/ VERSION 33
/ =====================================================================================================
/ Stage 5 PDUP - Fort Hills Connection P1348-4 and P1348-5 (Cogen1 and Cogen2 substations energization)
/ =====================================================================================================
/ Prepared by Mahendra AC at Sinai, a member of the ABB group for P1348: Fort Hills on 2016-09-08
/
  14781 'GENROU' G1    7.9000      0.41000E-01  0.57000      0.82000E-01
          6.2910       0.0000       2.0300       1.9300      0.23500
         0.44000      0.17000      0.13000      0.55200E-01  0.36190    /
  14781 'EXAC2'  G1   0.10000E-01   1.0000       1.0000       1000.0
         0.10000E-01   22.300      -22.300       1.0000       32.300
         -32.300       1.2000       4.0000       0.0000      0.50000E-01
          1.0000      0.10000       2.7000       1.0000       30.440
          4.5100       0.0000    6.0100      0.20000E-01   /
  14781 'GGOV1' G1          1         0
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000       0.15000
          0.50000        1.5000       0.20000       0.50000        0.0000
           0.0000        3.0000        2.0000       0.67000        1.0000
          -2.0000       0.10000      -0.10000        0.0000       0.10000E-01
           5.0000       0.10000       99.965       0.25000E-03    4.0000
           4.0000        99.000       -99.000    /
  14781 'PSS2B'  G1         1            0            1            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.16000       1.0000
         0.50000      0.10000       15.000      0.15000      0.30000E-01
         0.15000      0.30000E-01   0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000      0.10000     -0.10000     /
  14782 'GENROU' G2    7.9000      0.41000E-01  0.57000      0.82000E-01
          6.2910       0.0000       2.0300       1.9300      0.23500
         0.44000      0.17000      0.13000      0.55200E-01  0.36190    /
  14782 'EXAC2'  G2   0.10000E-01   1.0000       1.0000       1000.0
         0.10000E-01   22.300      -22.300       1.0000       32.300
         -32.300       1.2000       4.0000       0.0000      0.50000E-01
          1.0000      0.10000       2.7000       1.0000       30.440
          4.5100       0.0000    6.0100      0.20000E-01   /
  14782 'GGOV1' G2          1         0
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000       0.15000
          0.50000        1.5000       0.20000       0.50000        0.0000
           0.0000        3.0000        2.0000       0.67000        1.0000
          -2.0000       0.10000      -0.10000        0.0000       0.10000E-01
           5.0000       0.10000       99.965       0.25000E-03    4.0000
           4.0000        99.000       -99.000    /
  14782 'PSS2B'  G2         1            0            1            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.16000       1.0000
         0.50000      0.10000       15.000      0.15000      0.30000E-01
         0.15000      0.30000E-01   0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000      0.10000     -0.10000     /
/
/
/
/ *****-*****-*****-***** ElmworthG5  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2001-09-30 at GATE 6
17134 'GENSAL' 5  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
17134 'IEEEX2' 5  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
17134 'DEGOV1' 5 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/ *****-*****-*****-***** ElmworthG6  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2003-07-30 at GATE 6
17134 'GENSAL' 6  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
17134 'IEEEX2' 6  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
17134 'DEGOV1' 6 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/
/ *****-*****-*****-***** ElmworthG7  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  ***** 2004-02-20 at GATE 6
18134 'GENSAL' 7  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
18134 'IEEEX2' 7  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
18134 'DEGOV1' 7 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/ *****-*****-*****-***** ElmworthG8  ***** Area 20  *****  3.75MVA  @ 6.9kV --  Gas Turbine  *****  Not Tested!!! USE WITH CAUTION OR GNET OUT
18134 'GENSAL' 8  5.6 0.05 0.06 2.13 5.0 1.225 0.95 0.35 0.287 0.11 1.07 1.18    /
18134 'IEEEX2' 8  0.0 1000.0 1.13 0.09 0.0 3.6 0.0 1.0 0.5 0.18 0.85 0.19 0.75 0.0 1.0 0.05    /
18134 'DEGOV1' 8 0 4.1888 0.3 2.0 25.0 9.959 8.5 0.0 0.0 1.0 0.0 0.05 0.1    /
/
/
/
/ P1421 PDUP 3 Project Data Update Package- ATCO Electric, March 16, 2017
   2835 'GENROU' G1    7.2030      0.47000E-01  0.80000      0.74000E-01
          6.7500       0.0000       1.3930       1.3745      0.28620
         0.44350      0.21630      0.17880      0.69000E-01  0.40000    /G1 - Generator
   2835 'PSS2B'  G1         1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       0.0000       10.000      0.74000       1.0000
         0.60000      0.12000       20.000      0.14000      0.14000E-01
         0.14000      0.14000E-01   1.0000       1.0000       1.0000
         -1.0000       1.0000      -1.0000      0.50000E-01 -0.50000E-01 / G1 - Stabilizer
   2835 'ST6B' G1
        1
         0.12000E-01    20.300        4.1000        0.0000
          1.0000        5.4100       -4.3300        1.0000
          1.0000        1.0000        30.000        3.7400
          5.4100       -4.3300        1.0000       0.20000E-01  /G1 - Exciter
   2835 'GGOV1' G1          1         0
          0.42200E-01    5.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000       0.10000
          0.50000        1.5000       0.20000       0.50000        0.0000
           0.0000        3.0000        1.0000       0.35000        1.1200
           0.0000       0.10000      -0.10000        0.0000       0.10000E-01
           0.0000       0.10000        295.00        0.0000        5.0000
           4.0000        99.000       -99.000    / G1 - TurbineGovernor
   3835 'GENROU' G2    6.8730      0.43000E-01  0.51700      0.79000E-01
          2.5300       0.0000       2.0680       1.9310      0.27900
         0.49700      0.22900      0.16100      0.80000E-01  0.15900    /G2 - Generator
   3835 'PSS2A'  G2         2            0            3            0
               5            1       5.0000       5.0000       0.0000
          5.0000       5.0000       5.0000       1.1000       1.0000
          0.0000      0.10000       2.5000      0.20000      0.20000E-01
         0.20000      0.20000      0.10000     -0.10000     /G2 - Stabilizer
   3835 'EXST1'  G2   0.10000E-01  0.20000     -0.20000       1.6700
          6.9600       400.00      0.30000E-02   4.5000      -4.5000
          0.0000       0.0000       1.0000    /G2- Exciter
   3835 'IEEEG1' G2         0           0        22.000      0.18000
          0.0000      0.30000      0.10000     -0.10000      0.90000
         0.23000      0.19000      0.25000       0.0000       6.0000
         0.40000       0.0000      0.36500      0.35000       0.0000
          0.0000       0.0000       0.0000    /G2 - TurbineGovernor
/
/
/
/ Item 25 Christina Lake (CL01_1)

/Cenovus - Christina Lake (CL01_1) GT-2900, values identical to "sister" unit GT-2950
4379  'USRMDL'  G1 'GENTPJU1' 1 1 0 16 6 1      5.0000      0.25000E-01
       0.70000      0.30000E-01   1.3800       0.0000       2.5600       1.9500      0.27000
       0.42000      0.18000      0.18000      0.14000      0.70000E-01  0.28800       0.0000    /
4379  'PSS2B'   G1         1            0            3            0
             5            1       2.0000       2.0000       0.0000
        2.0000       0.0000       2.0000      0.72460       1.0000
       0.50000      0.10000       15.000      0.80000       3.0000
       0.20000      0.20000E-01  0.20000      0.20000E-01   99.000
       -99.000       99.000      -99.000      0.50000E-01 -0.50000E-01 /
4379  'AC7B'    G1
       0.10000E-01    10.590        10.590        0.0000
        0.0000        5.5600        0.0000        90.000
        75.000        32.000       -32.000        0.0000
        999.00        0.0000        1.0000        0.0000
        1.0000        0.0000       0.55000       0.45000
        1.0000        999.00        0.0000        2.6800
       0.41000E-01    3.5500       0.77000E-01  /
4379  'GGOV1'    G1          1         1
        0.60400E-01    2.0000       0.50000      -0.50000        8.0000
         4.0000        0.0000        1.0000        1.0000       0.80000E-01
        0.20000        2.5340       0.10500        6.0000        3.0000
         0.0000        3.0000        1.0000       0.50000        1.0000
         0.0000        99.000       -99.000        0.0000        99.000
         10.000       0.10000        50.400       0.6000E-03    1.5000
         3.0000        99.000       -99.000    /

/ Item 26 Christina Lake (CL01_2)
	   
/Cenovus - Christina Lake (CL01_2) GT-2950, values identical to "sister" unit GT-2900
4380  'USRMDL'  G2 'GENTPJU1' 1 1 0 16 6 1      5.0000      0.25000E-01
       0.70000      0.30000E-01   1.3800       0.0000       2.5600       1.9500      0.27000
       0.42000      0.18000      0.18000      0.14000      0.70000E-01  0.28800       0.0000    /
4380  'PSS2B'   G2         1            0            3            0
             5            1       2.0000       2.0000       0.0000
        2.0000       0.0000       2.0000      0.72460       1.0000
       0.50000      0.10000       15.000      0.80000       3.0000
       0.20000      0.20000E-01  0.20000      0.20000E-01   99.000
       -99.000       99.000      -99.000      0.50000E-01 -0.50000E-01 /
4380  'AC7B'    G2
       0.10000E-01    10.590        10.590        0.0000
        0.0000        5.5600        0.0000        90.000
        75.000        32.000       -32.000        0.0000
        999.00        0.0000        1.0000        0.0000
        1.0000        0.0000       0.55000       0.45000
        1.0000        999.00        0.0000        2.6800
       0.41000E-01    3.5500       0.77000E-01  /
4380  'GGOV1'   G2          1         1
        0.60400E-01    2.0000       0.50000      -0.50000        8.0000
         4.0000        0.0000        1.0000        1.0000       0.80000E-01
        0.20000        2.5340       0.10500        6.0000        3.0000
         0.0000        3.0000        1.0000       0.50000        1.0000
         0.0000        99.000       -99.000        0.0000        99.000
         10.000       0.10000        50.400       0.6000E-03    1.5000
         3.0000        99.000       -99.000    /

/
/ *****-*****-*****-***** 259SG1  ***** Area 26  *****  35MVA  @ 13.8kV --  Natural Gas  *****   Project  739-1 
2674	'GENROU'	G1	7.1000	0.040000	0.75000	0.11000
	4.1700	0.0000	1.9200	1.0200	0.26000
	0.7500	0.18000	0.12000	0.065000	0.22200   /
2674	'AC7B'	G1
	0.0000	40.000	5.600	0.0000
	0.0000	3.2000	-3.2000	34.700
	0.0000	15.900	-7.500	1.0000
	10.0000	0.0000	0.12000	0.01800
	1.5000	0.00000	0.1000	0.9000
	0.60000	99.0000	0.0000	4.5000
	0.001000	3.0000	0.003000  /
2674	'GGOV1'	G1	-2	1
	0.050000	1.0000	99.00	-99.00	1.5000
	2.50000	0.0000	1.0000	1.0000	0.0000
	2.0000	1.3000	0.0250	0.10000	0.0000
	0.0000	3.0000	1.0000	1.0000	1.0000
	0.0000	0.050000	-0.050000	0.0000	10.000
	100.00	0.10000	16.000	0.00060000	4.0000
	5.0000	99.0	-99.0    /
1262	'GENCLS'	G1	1000.0	0.0000    /
/
/
/
/2016-02-20_P1522-1_G3_R1
/
2226 'GENSAL' 3  7.580000 0.033300 0.123000 0.976000 0.000000 1.758000 0.886000 0.295000 0.167000 0.138000 0.0030000  0.250000  /
2226 'AC7B' 3  0.02 1 0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 0.1 1 10 0 0 0 1 0.05 0.45 1 0.2 7.65 0 7.06 0.36 5.3 0.05  /
2226 'GGOV1' 3  1 1 0.04 1 0.05 -0.05 10 2 0.001 0.01 1.14 0.071 0.025 1.08 0.071 0.0104 -0.0104 0.028 1 1 1 1 0 0.1 -0.1 0.007 0 0 1 0 0 1 1 99 -99  /
/
2226 'GENSAL' 4  7.580000 0.033300 0.123000 0.976000 0.000000 1.758000 0.886000 0.295000 0.167000 0.138000 0.0030000  0.250000  /
2226 'AC7B' 4  0.02 1 0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 0.1 1 10 0 0 0 1 0.05 0.45 1 0.2 7.65 0 7.06 0.36 5.3 0.05  /
2226 'GGOV1' 4  1 1 0.04 1 0.05 -0.05 10 2 0.001 0.01 1.14 0.071 0.025 1.08 0.071 0.0104 -0.0104 0.028 1 1 1 1 0 0.1 -0.1 0.007 0 0 1 0 0 1 1 99 -99  /
/
/
/
/
/ 2015-09-12
/ MJL - Stage 5 data for P1578   PDUP 1578-1
/ G:\rp\05\1578\Stage_5\Project_Data_Update_Package\P1578_PUDP_Stage5_R3.pdf
4070 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6 1 7.7600, 0.51000E-01, 0.0000, 0.14100, 0.89900, 0.17800, 1.9150, 0.96700, 0.24200, 0.96700, 0.17300, 0.17300, 0.10300, 0.25000, 0.900000, 0.0000/
4070 'ESAC8B' 1 0.0000 30.000 25.000 5.0000 0.10000E-01 0.80000 0.0000 21.110 0.0000 0.22200 1.0000 3.9300 0.11900 5.2400 0.45000/
4070 'GGOV1' 1 1 0 0.35000E-01 1.0000 1.0000 -1.0000 10.000 8.0000 2.0000 0.50000E-01 1.0000 0.2000 0.15000 1.5000 0.250000 0.25000 0.0000 0.0000 0.50000 10.000 8.000 1.0000 0.0000 10.000 -010.000 0.0000 99.000 99.000 99.000 10.350 0.0000 0.40000 0.20000 99.000 -99.000/
/
/
/ Blackspring wind farm represented by PSSE standard wind turbine model type 3
/
/ 83 units are lumped as one unit
/
/  Dynamic Model Data in PTI PSS/E Format for Scotford Cogen P1635-1_G5
/
/ Dynamic Model Data in PSS/E Format for ATCO Scotford G2, validated by Powertech Jan 2017
/
4185 'USRMDL' GT 'GENTPJU1'  1  1  0  16  6  1  9.4   0.022    0.47  0.044  5.67  0    2.4   2.106  0.315  0.469 0.219  0.217  0.186 0.096  0.373   0.08  /SCOTFORD UPGRADER GT - Generator
4185 'GGOV1'  GT  1    0    0.057 1.0    0.05   -0.05  6.0   1.2   0.0   1.0   1.0  0.15  0.3  1.5    0.2   0.5  0.0 0.0   3.0    1.0    1.0    1.0    1.0 0.05   -0.05   0.0   99.0 10.0 0.1 110.4  0   4.0 5.0  99.0 -99.0  /SCOTFORD UPGRADER GT - TurbineGovernor
4185 'AC7B'   GT  0  20  20  0   0   15.07   0   12.1  10.1  21.8  -21.6  0   10  0   1   0   1.0  1.144 0.779  1.0 1.2  18.81  0.0   6.194 0.1521 8.258 1.281/ SCOTFORD UPGRADER GT - Exciter
4185 'PSS2A'  GT  1    0        3     0       5  1  2.0  2.0  0.0 2.0  0.0  2.0  0.176 1.0  0.5 0.1 10.0  0.15 0.03 0.15 0.03 0.1     -0.1    /SCOTFORD UPGRADER GT - Stabilizer

/   
/ *****-*****-*****-***** NABIYEG1  ***** Area 28  *****  112MVA  @ 13.8kV --  Cogen Gas Turbine  ***** 
17351 'GENROU' 1  9.5  0.041  0.592 0.080  5.714  0.0  2.43  2.30  0.26  0.47  0.190 0.14 0.08 0.28 /Nabiye G1 - Generator                
17351  'COMP'  1  0   /
17351  'AC7B'  1  0.02  20  20  0   1.0  22.1  0    40  32  45.8  -49.0  1  10 0   1   0   1   0.2  2.2  1.0 0.9  99.   0.01   4.75 0.01 6.33 0.03/
17351 'GGOV1'  1    1    1    0.052  2.0    0.05  -0.05  7.0   1.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.2  0.0  0.0   3.0   2.0   0.67   1.0   0   0.3   -0.3   0.0  99.0 10 0.1 112   0  4.0  5.0  99. -99. /  Nabiye G1 - turbine-governor
17351 'PSS2A'  1  1    0       3    0       5  1   5    5   0   5    0    5   0.438  1   0.5 0.1 12  0.25 0.015 0.1  0.01  0.1    -0.1  / Nabiye G1 - Stabilizer/
/
/ *****-*****-*****-***** NABIYEG2  ***** Area 28  *****  112MVA  @ 13.8kV --  Cogen Gas Turbine  *****   Project  901-1  
/
16351 'GENROU' 2  9.5  0.041  0.592 0.080  5.714  0.0  2.43  2.30  0.26  0.47  0.190 0.14 0.08 0.28 /Nabiye G2 - Generator
16351  'COMP'  2  0   /
16351  'AC7B'  2  0.02  20  20  0   1.0  22.1  0    40  32  45.8  -49.0  1  10 0   1   0   1   0.2  2.2  1.0 0.9  99.   0.01   4.75 0.01 6.33 0.03/
16351 'GGOV1'  2    1    1    0.052  2.0    0.05  -0.05  7.0   1.0   0.0   1.0   1.0  0.15 0.5  1.5   0.2   0.2  0.0  0.0   3.0   2.0   0.67   1.0   0   0.3   -0.3   0.0  99.0 10 0.1 112   0  4.0  5.0  99. -99. /  Nabiye G2 - turbine-governor	
16351 'PSS2A'  2  1    0       3    0       5  1   5    5   0   5    0    5   0.438  1   0.5 0.1 12  0.25 0.015 0.1  0.01  0.1    -0.1  
/
/
/
/ SAH 2016-02-01 created stage 5 dyr data for P1240-1(Additional)
/ The dyr is copied from Auxiliary Project Files
/
/ISD 2014-07-03
/
/ G:\te\03\52\03\Project_1240\Project_1240-1-G5[Additional]_R1.dyr
18444 'USRMDL' G1 'GENTPJU1' 1 1 0 16 6 1 9.159 0.092 1.1832 0.046 2.82 0 2.037 1.148 0.208 1.148 0.196 0.321 0.196 0.05 0.18 0  / 969SG1 - Generator
/18444 'AC8B' G1 0.0000 30.000 25.000 5.0000 0.10000E-01 999.00 -999.00 1.4100 0.0000 20.000 0.0000 0.0000 5.0000 1.0000 0.21200 153.00 0.0000 1.0000 0.20000E-01 1.2000 0.50000E-01  / 969SG1 - Exciter
18444 'GGOV1 ' G1  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 
/
18444 'USRMDL' G2 'GENTPJU1' 1 1 0 16 6 1 9.159 0.092 1.1832 0.046 2.82 0 2.037 1.148 0.208 1.148 0.196 0.321 0.196 0.05 0.18 0  / 969SG2 - Generator
/18444 'AC8B' G2 0.0000 30.000 25.000 5.0000 0.10000E-01 999.00 -999.00 1.4100 0.0000 20.000 0.0000 0.0000 5.0000 1.0000 0.21200 153.00 0.0000 1.0000 0.20000E-01 1.2000 0.50000E-01  / 969SG2 - Exciter
18444 'GGOV1 ' G2  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 
/
/
/
/
/Synchronous Motor Dynamic Data, 49-KM-200A and 49-KM-200B    ISD 2016-02-28
/
2459 'GENROU' S1    4.099      0.1000E-01  0.675      0.38000E-01
          11.300       0       1.739      0.993      0.49
         0.993      0.357      0.186      0.20000      0.60000    /
3364 'GENROU' S2    4.099      0.1000E-01  0.675      0.38000E-01
          11.300       0       1.739      0.993      0.49
         0.993      0.357      0.186      0.20000      0.60000    /
/
/Induction Motor Dynamic Data, 49-KM-100
/
3364 'CIMTR2' I1   0.32308      0.25000E-01   1.0000       4.4000
         0.22000      0.18000      0.90000E-01   1.0000       0.04
          1.2       0.2       1.7500    /
/
/
/
 / SAH 2016-02-01 created stage 2 dyr data for P1550-1   ISD 2016-07-01
 / The dyr is copied from RP Project Folder below:
 / G:\rp\05\1550\Stage_2\Project_Data_Update_Package\P1550_PDUP_Stage2.pdf
4445 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6 1 7.856 0.043 0.0 0.101 4.4 0.154 1.194 0.521 0.193 0.521 0.132 0.132 0.086 0.0641 0.225 0.21/
4445 'AC8B' 1  0.008333  30.0  25.0  5.00  0.016667  3.0  0.0 1.0  0.0  8.65  0.0  1.04  0.36 1.0  0.319  18.309999 0.000000  3.70  0.020  6.400000  0.020000  /
4445 'GGOV1' 1 1  0  0.035 1.0  1.0 -1.0 10.0 8.0 2.0  0.05  1.0 0.20 0.150 1.50 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 99.0 99.0 99.0 0.0 0.0 0.4 0.2 99.0 -99.0/
/
/
/
/ SAH created on 2016-02-03   ISD 2017-01-01
/ This is the latest Stage 3 data for P1290-1
/ G:\te\03\52\03\Project_1290\Project_1290-1_G3_R1.dyr
/
1747 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG1 - Generator
1747 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG1 - Stabilizer
1747 'REXSYS' G1  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG1 - Exciter
1747 'GGOV1' G1 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG1 - Governor
3747 'GENROU' G2  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG2 - Generator
3747 'PSS2A' G2 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG2 - Stabilizer
3747 'REXSYS' G2  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG2 - Exciter
3747 'GGOV1' G2 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG2 - Governor
4747 'GENROU' G3  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG3 - Generator
4747 'PSS2A' G3 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG3 - Stabilizer
4747 'REXSYS' G3  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG3 - Exciter
4747 'GGOV1' G3 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG3 - Governor
5747 'GENROU' G4  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /976SG4 - Generator
5747 'PSS2A' G4 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /976SG4 - Stabilizer
5747 'REXSYS' G4  0.0 28.0 28.0 999.0 0.0 0.0 0.0 0.0 0.0 15.52 -15.52 
          0.0 1.0 0.0 0.0 1.0 20.0 20.0 0.0 15.52 -15.52 1.0 0.4 0.4 0.1 0.6 3.256 0.001 4.342 0.002 0.0   /976SG4 - Exciter
5747 'GGOV1' G4 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 56.0 0.0 1.0 1.0 99.0 -99.0  /976SG4 - Governor
/
/
/
/
/ SAH created on 2016-02-05   ISD 2017-02-09
/ This is the latest Stage 3 data for P921-1
/ G:\te\03\52\03\Project_921\Project_921-1_G3_R1.dyr
/
3501 'GENROU' 2  9.67 0.05 2.95 0.05 0.97 0.0 2.35 2.15 0.2 0.24 0.181 0.088 0.075 0.25    /BonnyG2 - Generator
3501 'PSS2A' 2 2 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1    /BonnyG2 - Stabilizer
3501 'EX2000' 2 0 1 26.5815 26.5815 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.2784 1.0 1.2 
          20.0 1.0 0.68 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /BonnyG2 - Exciter
3501 'IEESGO' 2  7.89 0.01 0.01 0.01 0.01 0.01 20.216 0.0 0.0 1.2 0.6     /BonnyG2 - TurbineGovernor
/
2501 'GENROU' 3  9.67 0.05 2.95 0.05 0.97 0.0 2.35 2.15 0.2 0.24 0.181 0.088 0.075 0.25    /BonnyG3 - Generator
2501 'PSS2A' 3 2 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 2.096 1.0 0.5 0.1 7.0 0.154 0.02 0.154 0.02 0.1 -0.1    /BonnyG3 - Stabilizer
2501 'EX2000' 3 0 1 26.5815 26.5815 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.2784 1.0 1.2 
          20.0 1.0 0.68 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /BonnyG3 - Exciter
2501 'IEESGO' 3  7.89 0.01 0.01 0.01 0.01 0.01 20.216 0.0 0.0 1.2 0.6     /BonnyG3 - TurbineGovernor
/
/
/
/@! 2015-11-17
/@! DW - Stage 2 data for P1577-1    ISD 2017-05-01
/@! Created from PDUP, not TASMo dump
/@! \\aeso.ca\dfs\Technical\rp\05\1577\Stage_2\Project_Data_Update_Package\P1577_PUDP_Stage2_R2.pdf
16690 'GENROU' G1 7.90 0.041 0.55 0.084 1.88 1.0 1.88 1.79 0.22 0.415 0.125 0.12 0.0731 0.365 /MEG Ph 2B4X - Generator
16690 'EXST2A' G1 0.01 20.00 0.10 1.20 -1.20 1.0 1.0 0.174 3.42 1.19 2.36 0.1 3.55 /MEG Ph 2B4X – Generator
16690 'PSS2A' G1 2 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.15 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1 /MEG Ph 2B4X – Generator
16690 'GAST' G1 0.056 1.60 0.04 3.0 1.0 2.0 1.00 0.00 0.00 /MEG Ph 2B4X - Generator
/
/
/
/ 
/ P1524-1_G3_R1.dyr   ISD 2017-06-01
/
/
2831 'GENROU' G1 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 / Kent G1 Gen
2831 'EX2000' G1 0 0 40 40 11.52 0 1.3909 1.15913 1 -1 27.28 10 1.2 20 1.0 0.3 3.310 0 0.86352 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1 
1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 / Kent G1 EXCITE
2831 'GGOV1' G1 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1  0.0  0  1 1 99 -99 / Kent G1 GOV
2831 'PSS2B' G1 1 0 3 0 5 1 3 3 0 3 3 2 0.832 1 0.5 0.1 15 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1 / Kent G1 Stabilizer
/
3831 'GENROU' G2 9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458 / Kent G2 Gen
3831 'EX2000' G2 0 0 40 40 11.52 0 1.3909 1.15913 1 -1 27.28 10 1.2 20 1.0 0.3 3.310 0 0.86352 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1 
1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 / Kent G2 EXCITE
3831 'GGOV1' G2 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 0.918 0 99 -99 0 99 10 0.1  0.0  0  1 1 99 -99 / Kent G2 GOV
3831 'PSS2B' G2 1 0 3 0 5 1 3 3 0 3 3 2 0.832 1 0.5 0.1 15 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1 / Kent G2 Stabilizer
/
/ISD 2017-07-01
/
/
/Project_1558.dyr
/@!
/@! Stage 3 Project Data Update Package
/@!====================================
/@!
/@! Created by Teshmont Consultants LP for Project 1558 Enbridge Battle Sands Substation Connection Study on 2015-08-28
/@!
3609 'CIM5BL' '2' 2 0.037	0.071	3.4	 0.025	0.070	0.0195	0.024	1.0	 0.0  1.2	0.0	 5.899  0	 0.6297	 0.5  12	4	1.0  0.8 /
3609 'CIM5BL' '3' 2 0.037	0.071	3.4	 0.025	0.070	0.0195	0.024	1.0	 0.0  1.2	0.0	 5.899  0	 0.6297	 0.5  12	4	1.0  0.8 /
3609 'CIM5BL' '4' 2 0.037	0.071	3.4	 0.025	0.070	0.0195	0.024	1.0	 0.0  1.2	0.0	 5.899  0	 0.6297	 0.5  12	4	1.0  0.8 /
3609 'CIM5BL' '5' 2 0.037	0.071	3.4	 0.025	0.070	0.0195	0.024	1.0	 0.0  1.2	0.0	 5.899  0	 0.6297	 0.5  12	4	1.0  0.8 /
/
/
/
/ 2015-12-09
/ JW - Stage 3 dyr data for P1289-1   ISD 2017-12-01
/ Copied from Auxiliary Project Files
/ te\03\52\03\Project_1289\Project_1289-1_G3_R1.dyr
/
/ 
1732 'GENROU' G1  9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458    /109SG1 - Generator
1732 'PSS2B' G1 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.5 0.1 15.0 
          0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1   /109SG1 - Stabilizer
1732 'EX2000' G1 0 0 40.0 40.0 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.28 10.0 1.2 
          20.0 1.0 0.3 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /109SG1 - Exciter
1732 'GGOV1' G1 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 0.0 0.0 1.0 1.0 99.0 -99.0  /109SG1 - Governor
2732 'GENROU' G2  9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458    /109SG2 - Generator
2732 'PSS2B' G2 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.5 0.1 15.0 
          0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1   /109SG2 - Stabilizer
2732 'EX2000' G2 0 0 40.0 40.0 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.28 10.0 1.2 
          20.0 1.0 0.3 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /109SG2 - Exciter
2732 'GGOV1' G2 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 0.0 0.0 1.0 1.0 99.0 -99.0  /109SG2 - Governor    
3732 'GENROU' G3  9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458    /109SG3 - Generator
3732 'PSS2B' G3 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.5 0.1 15.0 
          0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1   /109SG3 - Stabilizer
3732 'EX2000' G3 0 0 40.0 40.0 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.28 10.0 1.2 
          20.0 1.0 0.3 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /109SG3 - Exciter
3732 'GGOV1' G3 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 0.0 0.0 1.0 1.0 99.0 -99.0  /109SG3 - Governor
4732 'GENROU' G4  9.67 0.05 2.95 0.05 1.201 0.0 2.35 2.15 0.2 0.24 0.181 0.13 0.094 0.458    /109SG4 - Generator
4732 'PSS2B' G4 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.5 0.1 15.0 
          0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.25 -1.25 0.1 -0.1   /109SG4 - Stabilizer
4732 'EX2000' G4 0 0 40.0 40.0 11.52 0.0 1.3909 1.15913 1.0 -1.0 27.28 10.0 1.2 
          20.0 1.0 0.3 3.31 0.0 0.86352 7.1 0.41 9.4 4.01 
          1.09 0.0 0.0 1.4 1.02 1.0 1.25 1.9 11.0 1.36 30.0 1.2 60.0 1.1 120.0 1.0 1.0 1.0 1.0 1.0 -1.0 1.0 0.0 1.2 /109SG4 - Exciter
4732 'GGOV1' G4 1 0 0.05 1.0 0.023 -0.023 3.0 1.2 0.0 1.0 1.2 0.17 0.3 
          1.3 0.22 0.1 0.0 0.0 0.3 1.0 3.3 0.918 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 0.0 0.0 1.0 1.0 99.0 -99.0  /109SG4 - Governor    
/
/
/ 2015-12-09
/ JW - Stage 2 dyr data for P1265-1    ISD 2017-12-25
/ Copied from Auxiliary Project Files
/ te\03\52\03\Project_1265\Project_1265-1_G2_R2.dyr
/
/ 
2203 'GENROU' G1  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /187SG1 - Generator
2203 'PSS2A' G1 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /187SG1 - Stabilizer
2203 'REXSYS' G1  0.022 26.58 26.58 0.1 0.01 0.0 0.0 0.0 0.0 47.0 0.0 
          0.05 0.01 0.6 1.2 1.0 1.0 1.832 0.0 47.0 0.0 1.4959 1.0 1.2 0.47 1.645 7.1 0.41 9.4 4.01 0.0   /187SG1 - Exciter
2203 'GGOV1' G1 1 0 0.045 1.0 0.05 -0.05 15.0 1.0 0.0 1.0 1.0 0.15 0.3 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 1.0 0.167 -0.167 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /187SG1 - Governor

2303 'GENROU' G2  9.67 0.05 2.95 0.05 1.193 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /187SG2 - Generator
2303 'PSS2A' G2 1 0 3 0 5 1 2.0 2.0 0.0 2.0 0.0 2.0 0.237 1.0 0.5 0.1 15.0 0.15 0.03 0.15 0.03 0.1 -0.1    /187SG2 - Stabilizer
/2303 'REXSY1' G2     0.0 0.0  /187SG2 - Exciter
2303 'REXSYS' G2  0.022 26.58 26.58 0.1 0.01 0.0 0.0 0.0 0.0 47.0 0.0 
          0.05 0.01 0.6 1.2 1.0 1.0 1.832 0.0 47.0 0.0 1.4959 1.0 1.2 0.47 1.645 7.1 0.41 9.4 4.01 0.0   /187SG2 - Exciter
2303 'GGOV1' G2 1 0 0.045 1.0 0.05 -0.05 15.0 1.0 0.0 1.0 1.0 0.15 0.3 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 1.0 0.167 -0.167 0.0 99.0 10.0 0.1 0.0 0.0 4.0 5.0 99.0 -99.0  /187SG2 - Governor
/
/
/
/ 2015-12-09
/ JW - Stage 2 dyr data for P1440-1   ISD 2018-02-28
/ Copied from Auxiliary Project Files
/ G:\te\03\52\03\Project_1440\Project_1440-1_G2_R1.dyr
/
/
25525 'GENROU' G4  8.65 0.044 0.96 0.063 5.52 0.0 2.1 2.07 0.343 0.476 0.271 0.195 0.111 0.589    /Genesee_4 - Generator
25525 'PSS2B' G4 2 0 3 0 4 1 2.0 2.0 0.0 2.0 1000.0 2.0 0.217 1.0 0.4 0.1 5.0 
          0.4 0.04 0.4 0.04 0.4 2.0 100.0 0.0 1000.0 0.0 0.5 -0.5   /Genesee_4 - Stabilizer
25525 'EXST1' G4  0.008 999.0 -999.0 0.5 1.82 183.1 0.029 4.87 -1.9 0.12 0.0 1.0    /Genesee_4 - Exciter
26525 'GENROU' G5  8.65 0.044 0.96 0.063 5.52 0.0 2.1 2.07 0.343 0.476 0.271 0.195 0.111 0.589    /Genesee_5 - Generator
26525 'PSS2B' G5 2 0 3 0 4 1 2.0 2.0 0.0 2.0 1000.0 2.0 0.217 1.0 0.4 0.1 5.0 
          0.4 0.04 0.4 0.04 0.4 2.0 100.0 0.0 1000.0 0.0 0.5 -0.5   /Genesee_5 - Stabilizer
26525 'EXST1' G5  0.008 999.0 -999.0 0.5 1.82 183.1 0.029 4.87 -1.9 0.12 0.0 1.0    /Genesee_5 - Exciter
/
/
/
/
// 2015-12-09
/ JW - Stage 2 dyr data for P1566    ISD 2018-04-01
/ Created from PDUP
/ rp\05\1566\Stage_2\Project_Data_Update_Package\P1566_PDUP_Stage2_R2.pdf
/
/
2629 'GENROU' 3  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG1 - Generator
2629 'COMP' 3  -0.04     /CECPG1 - Compensator
2629 'PSS2A' 3 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG1-Stabilizer
2629 'ESAC8B' 3  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG1-Exciter
2629 'GGOV1' 3 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG1-TurbineGovernor
/		  
3629 'GENROU' 4  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG2 - Generator
3629 'COMP' 4  -0.04     /CECPG2 - Compensator
3629 'PSS2A' 4 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG2-Stabilizer
3629 'ESAC8B' 4  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG2-Exciter
3629 'GGOV1' 4 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG2-TurbineGovernor
/
4629 'GENROU' 5  8.6 0.05 2.89 0.05 1.8 0.0 2.02 1.84 0.23 0.33 0.17 0.12 0.143 0.332 /CECPG3-Generator
4629 'COMP' 5  -0.04     /CECPG3 - Compensator
4629 'PSS2A' 5 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 1.39 1.0 0.5 0.1 0.5 0.2 0.02 0.2 0.02 0.05 -0.05 /CECPG3-Stabilizer
4629 'ESAC8B' 5  0.02 35.0 8.0 10.0 0.1 1.0 0.02 7.8 -0.9 1.2 1.0 5.9 0.41 7.8 4.01 /CECPG3-Exciter
4629 'GGOV1' 5 1 0 0.068 0.22 0.017 -0.017 1.4 0.4 0.0 0.1 1.0 0.15 0.886 1.292 0.2 0.56 0.35 0.0 3.0 2.0 0.67 1.0 0.0 99.0 -99.0 0.0 99.0 10.0 0.1 58.0 0.0 1.0 1.0 99.0 -99.0 /CECPG3-TurbineGovernor
/
/
/
/
@! 2016-01-28
@! JW - Stage 2 data for P1519-1  ISD 2018-05-25
@! Created from PDUP
@! G:\rp\05\1519\Stage_2\Project_Data_Update_Package\P1519_PUDP_Stage2_R1.pdf
@!
/IOL Strathcona Cogen
/
5069 'GENROU' G1 3.943 0.033 0.328 0.077 1.75 0.0 1.867 1.799 0.336 0.593 0.237 0.194 0.17 0.35 /IOL - Generator
5069 'ESST4B' G1 0.01 2.35 2.35 1.00 -0.8 0.01 1.0 0.0 1.00 -0.8 0.0 8.52 6.5 10.65 0.19 0.0 0.0 /IOL - Exciter
5069 'PSS2A' G1 1 0 3 0 5 1 5.0 5.0 0.0 5.0 0.0 5.0 0.413 1 0.5 0.1 12.0 0.2 0.03 0.15 0.02 0.1 -0.1 /IOL - Stabilizer
5069 'GGOV1' G1 1 1 0.056 0.1 0.05 -0.05 15.0 1.50 0.0 1.0 1.0 0.15 0.5 1.5 0.20 0.5 0.0 0.0 3.0 2.0 0.67 1.0 0.0 0.1 -0.1 0.0 99.0 10.0 0.1 55 0.0 4.0 5.0 99 -99 /IOL Turbine-Governor
/
/Project 1336-1  ISD 2017-06-01
/
3758 'GENROU' G1  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG1 - Generator
3758 'PSS2B' G1 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG1 - Stabilizer
3758 'EXAC2' G1  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG1 - Exciter
3758 'GGOV1' G1 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG1 - Governor
3758 'GENROU' G2  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG2 - Generator
3758 'PSS2B' G2 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG2 - Stabilizer
3758 'EXAC2' G2  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG2 - Exciter
3758 'GGOV1' G2 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG2 - Governor
4758 'GENROU' G3  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG3 - Generator
4758 'PSS2B' G3 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG3 - Stabilizer
4758 'EXAC2' G3  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG3 - Exciter
4758 'GGOV1' G3 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG3 - Governor
4758 'GENROU' G4  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG4 - Generator
4758 'PSS2B' G4 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG4 - Stabilizer
4758 'EXAC2' G4  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG4 - Exciter
4758 'GGOV1' G4 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG4 - Governor
4758 'GENROU' G5  9.67 0.05 2.95 0.05 1.19 0.0 2.35 2.15 0.2 0.24 0.144 0.088 1.55 2.5    /200SG5 - Generator
4758 'PSS2B' G5 1 0 3 0 5 1 10.0 10.0 0.0 10.0 0.0 10.0 1.47 1.0 0.5 0.1 4.0 
          0.16 0.02 0.16 0.02 0.02 0.02 0.02 0.02 0.02 0.02 0.1 -0.1   /200SG5 - Stabilizer
4758 'EXAC2' G5  0.0 0.0 0.0 300.0 0.0333 8.0 -8.0 20.0 105.0 -85.0 0.3 
          10.0 1.0 0.03 1.2 0.3 0.0 1.0 8.4 3.3 0.01 4.4 0.08   /200SG5 - Exciter
4758 'GGOV1' G5 1 0 0.04 1.0 0.05 -0.05 10.0 2.0 0.0 1.0 1.0 0.15 0.5 
          1.5 0.2 0.5 0.0 0.0 3.0 1.0 1.0 1.0 0.0 1.0 -1.0 0.002 0.01 10.0 1.0 0.0 0.0 4.0 5.0 99.0 -99.0  /200SG5 - Governor
/
/
/
/
/P1520 
/*****-*****-*****-***** TPI_G1-G2-G3  ***** Area 39  *****  14.986MVA  @ 13.8kV --    ***** Project 1520-1 at Gate 5
4124 'GENSAE' G1  7.8 0.37 0.1 4.35 0.0 1.3 0.575 0.209 0.144 0.093 0.1 0.27    /TPI_G1 - Generator
4124 'ESAC8B' G1  0.005 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G1 - Exciter
4124 'GGOV1 ' G1  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor
4124 'GENSAE' G2  7.8 0.37 0.1 4.35 0.0 1.3 0.576 0.209 0.145 0.093 0.1 0.27    /TPI_G2 - Generator
4124 'ESAC8B' G2  0.0 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G2 - Exciter
4124 'GGOV1 ' G2  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor
4124 'GENROU' G3  7.80 0.37 3.00 0.04 1.31 0.0 1.90 0.868 0.304 0.160 0.211 0.133 0.01 0.08 /TPI_G3 - Exciter
4124 'ESAC8B' G3  0.0 30.0 25.0 5.0 0.01 0.75 0.0 10.5 0.0 0.32 1.0 0.6 0.0 1.2 0.0    /TPI_G3 - Exciter
4124 'GGOV1 ' G3  1 0 0.035 1.0 1.0 -1.0 10.0 8.0 2.0 0.05 1.0 0.2 0.15 1.5 0.25 0.25 0.0 0.0 0.5 10.0 8.0 1.0 0.0 10.0 -10.0 0.0 100.0 100.0 100.0 16.0 0.0 0.4 0.2 100.0 -100.0  /TPI_G3 - Governor 
/
21134 'USRMDL' 10 'GENTPJU1' 1 1 0 16 6 1 7.805 0.03 0.75 0.123 0.976 0.0 1.758 0.866 0.295 0.5 0.167 0.167 0.138 0.156 0.35 0.0    /ElmworthG10 - Generator
21134 'AC7B' 10  0.02 1.0 0.0 0.15 0.05 9.73 -9.73 91.12 28.12 9.73 -0.1 
          1.0 10.0 0.0 0.0 0.0 1.0 0.05 0.45 1.0 0.2 7.65 0.0 7.06 0.36 5.3 0.05   /ElmworthG10 - Exciter
21134 'GGOV1' 10 1 1 0.04 1.0 0.05 -0.05 10.0 2.0 0.001 0.01 1.14 0.071 0.025 
          1.08 0.071 0.0104 -0.0104 0.0208 1.0 1.0 1.0 1.0 0.0 0.1 -0.1 0.007 0.0 0.0 0.12 0.0 0.0 1.0 1.0 99.0 -99.0  /ElmworthG10 - TurbineGovernor

16834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/
17834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/
18834 'USRMDL' 1 'GENTPJU1' 1 1 0 16 6  1 2.000000  0.010000  0.000000  0.040000  0.904000   0.000000   1.710000  0.970000  0.460000  0.970000  0.280000  0.280000  0.280000  0.100000  0.300000  0.15/

19834 'GENROU' 1  5.130000  0.046000  0.350000  0.080000  1.530000  0.000000  1.640000
1.560000  0.209000  0.351000  0.143000  0.115000  0.101000  0.532000  /
19834 'AC7B' 1  0.020000  25.240000  50.470001  0.000000  9999.000000  12.450000  0.000000
7.850000  39.270000  31.709999  -31.709999  0.000000  10.000000  0.000000  1.000000  0.000000
9999.000000  0.390000  1.900000  1.000000  0.900000  12.450000  0.000000  10.770000  0.160000
9.580000  0.140000  /
19834 'IEEEG1' 1 0 0  20.000000  9.900000  3.300000  0.300000  0.350000  -0.270000  1.020000
0.000000  0.200000  0.800000  0.000000  0.400000  0.200000  0.000000  0.000000  0.000000
0.000000  0.000000  0.000000  0.000000  /
/
/

@!
@! Stage 5 Project Data Update Package for Project 1788 - CMH 16
@! =============================================================
@!
@!
557004 'GENROU' 16 9.50 0.05 2.90 0.05 1.117 0.0 2.54 2.32 0.214 0.26 0.181 0.089 0.110 0.490 /
557004 'EX2000' 16 0 0 40 40 11.52 0 1.3909 1.15913  1 -1 27.28 10.0 1.2 20  1 0.3  3.31 0  0.8635 7.1 0.41 9.4 4.01 1.09 0 0 1.4 1.02 1.0 1.25 1.9 11 1.36 30 1.2 60 1.1 120 1 1 1 1 1 -1 1 0 1.2 /
557004 'PSS2B' 16 1 0 3 0 5 1 3.0 3.0 0.0 3.0 3.0 2.0 0.832 1.0 0.50 0.1 15.0 0.15 0.03 0.15 0.03 0.07 0.01 0.08 -0.08 1.250 -1.250 0.1 -0.1 /
557004 'GGOV1' 16 1 0 0.05 1 0.023 -0.023 3 1.2 0 1 1.2 0.17 0.3 1.3 0.22 0.1 0 0 0.3 1 3.3 1.0 0 99 -99 0 99 10 0.1 41.5 0 1 1 99 -99 /
/
/
/ P1899
/553257 'USRMDL' 1  'REGCAU1'  101 1 1 14 3 4     1     0.02     0.5     0.8     0.790     1.000     2.00     1.00     0     -2.000     0.02     0     2.000     -2.000     1     /
/553257 'USRMDL' 1  'REECBU1'  102 0 5 25 6 4
/       0     0     1     0     1     0.8     1.2     0.02     -0.1     0.1     1.8     1     -1     0     0.02     1     -1     1.2     -1.2     1     5     1
/       5     0.02     1.000    -1.000     1.000     -1.000     1.000     0.025     /
/553257 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
/          0           0           0       0        0       1       0
/          0.02     0.01    2.5     0     0.02     0     0     0     0     0.10     
/          -0.10          0     0     1    -1     0.01      2.50     0.02    0.000   
/          0.000     10000     -10000     1.00     0.000  0.02     20     20     /  


/ P2199: 13.8 MW wind at feeder 275S-310LS
557261 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 
       1 
	   0.20000E-01 10.000 0.90000 0.50000 1.2200 1.2000 0.80000 0.40000 
	   -1.3000 0.20000E-01 0.70000 9999.0 -9999.0 1.0000 /
557261 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9
      0    0    1    1    0    0 
      0.9000       1.1000       0.0200    -0.100           0.1000  
      0.50000       1.0         -1.0        1.0000          0.0  
      0.0          0.0          0.02       1.0            -1.0  
      1.500        0.800        0.5       5.0            1.0
     10.00       0.0          0.02       10.0           -10.0
      1.0          0.0          1.0        0.02            0.0  
      1.0          2.0          1.0        0.0             0.0  
      0.0          0.0          0.2        0.0             0.75
      0.23         0.85         0.85       1.0             1.0 /
557261 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 
       0 0 0 '0 ' 1 0 0 
       0.20000E-01 18.000 5.0000 0.0000 0.75000E-01 0.0000 0.0000 
	   0.0000 0.20000E-01 0.10000 -0.10000 0.0000 0.0000 0.43600 -0.4360
	   0.10000 0.50000E-01 0.25000 0.0000 0.0000 999.00 -999.00 
	   999.00 -999.00 0.10000 20.000 0.0000 /


				
 			
				

@!=====================================================================================
@!       Stage 2 PDUP R1 - P2065 Phase 2 Grizzly Bear Wind Enel
@!  Impedances, line ratings and transformer tap are based on 138 kV and 100 MVA base
@!               Created by Tara Wasilieff - ATCO Electricity
@!=====================================================================================
67308 'WT3G1' G2  13  0.8  30  0  0.1  2.4  /
67308 'WT3E1' G2  67308  1  2  68308  67308  1  0.15  18  5  0  0.05  3  0.6  1.12  0.04  0.436  -0.436  1.1  0.02  0.45  -0.45  0.05  0.1  0.9  1.1  40  0.5  1.45  0.05  0.05  1  0.69  0.78  0.98  1.12  0.74  1.2  /
67308 'WT3T1' G2  1.25  4.95  0  0.007  21.98  0  1.8  1.5  /
67308 'WT3P1' G2  0.3  150  25  3  30  0  27  10  1  /

/