//Enerfin Winnifred G1
567034, 'USRMDL', G1, 'REGCAU1', 101, 1, 1, 14, 3, 4,     1, 
          0.0  10   0.15   0.06   1.2   1.2   0.1  -999  -1.0  0.03  0.0  106.15  -106.15   1  /
567034, 'USRMDL', G1, 'REECAU1', 102, 0, 6, 45, 6, 9,     0      0     0      0       0       0,
          0.9    1.1    0.0  -0.2   0.1   2.0   1.0   -1.0    0.0    0.0   0.6    0.0     0.05  0.5
         -0.5    1.1    0.9   0.0   3.0   18    5.0    0.0    0.05   106.2  -10.62  1.05   0.05  1.44  0.01
          0.066   0.374   0.15  0.682   0.175   0.989  0.179  1.07   0.066   0.22   0.1    0.39  0.5   0.39   0.79   1.44   /
567034, 'USRMDL', G1, 'REPCTAU1', 107, 0, 7, 27, 7, 9,    0      0     0      0      0     1     1,
          0.03   0.5   10.0    0.0    0.0    0.85    0    0    0.05   5.0    -5.0   -0.001    0.001   0.638  
         -0.638  0.4    2.667  0.25   -0.0005  0.0005   0.0083  -0.0083    1.1    0.0   0.1    20     0.0       /


