
@ Stage 3 Project Data Update Package
@ =====================================
@! Project 2237 RESC 40 Mile Wind
@!
@!
@! 
@
60608 'USRMDL' G1 'REGCAU1' 101 1 1 14 3 4 1 0.0036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G1 - Generator/Converter
60608 'USRMDL' G1 'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G1 - Electrical Control
60608 'USRMDL' G1 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G1 - Drive Train 
60608 'USRMDL' G1 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 / G1 - Plant Control
61608 'USRMDL' G2 'REGCAU1' 101 1 1 14 3 4 1 0.0036 10 0.2 0.1 0.9 0 0.001 0 -999999 0.005 0 10000000 -10000000 1 / G2 - Generator/Converter
61608 'USRMDL' G2 'REECAU1' 102 0 6 45 6 9 0 0 0 1 1 0 0.9 1.12 0.001 9999 9999 0 9999 -9999 1 0 9999 9999 0.001 0.5328 -0.3935 1.5 0.7 9999 9999 2 0 1 9999 0.3767 -0.3767 1 0 1.5 0.001 0.75 0.9444 0.85 0.5667 1 0.5667 1.195 0.4496 0.1 0 0.2 0.9 0.85 1.318 1.7 1.318 / G2 - Electrical Control
61608 'USRMDL' G2 'WTDTAU1' 103 0 0 5 4 3 6.06089 37.1395 0.851785 1.428 1 / G2 - Drive Train 
61608 'USRMDL' G2 'REPCAU1' 107 0 7 27 7 9 0 0 0 0 0 1 1 0.04 0 0.726 0 0.02 0.9 0 0 0.15152 1 -1 0 0 0.2 -0.2 0 0.6 0.1 -0.005 0 0.6667 -0.6667 1 0.1 0.02 25 0 / G1 - Plant Control
/