/**********************************************
/*** P2334 TCE Saddlebrook Solar Storage 109 MW MARP (Phase 1: 102.5 MW Solar, Phase 2: 6.5 MW BESS)
/*** T-tap connection to the existing 138 kV transmission line 727AL (JCT. 727L – Magcan 142S)
/*** Stage 3 Project Data Update Package created by Bo Shi at CF Power LTD. on Oct. 22, 2021.
/***********************************************
/PV
     562240 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4       0
         0.20000E-01   10.000      0.90000      0.50000       1.1000
          1.1000      0.90000       0.0000      -1.0000      0.10000E-01
          0.0000       99.000      -99.000       1.0000      /
     562240 'USRMDL' 1  'REECAU1'  102    0    6    45   6   9
          0          0       1       0       0       0
         0.90000          1.1000         0.10000E-01    -0.10000         0.50000E-01
          10.000          1.0000         -1.0000          1.0000          0.0000
          0.0000          0.0000         0.10000E-01     0.60000        -0.60000
          1.1000         0.90000         0.30000          5.0000         0.50000
          0.0000          0.0000         0.10000E-01      99.000         -99.000
          1.0000          0.0000          1.0000         0.10000E-01      0.0000
         0.10000E-01     0.20000          1.0000         0.60000          1.0000
          1.2000          1.0000          0.0000         0.10000E-01     0.20000
          1.0000         0.60000          1.0000          1.2000          1.0000      /
     562240 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
          561240        562240     561240    'T1'        1       1       1
         0.50000E-01     2.5000          10.0000          0.0000         0.50000E-01
         0.70000          0.0000          0.0000          0.0000         0.50000E-01
        -0.50000E-01      0.0000          0.0000         0.60000        -0.60000
         0.50000         0.25000         0.25000        -0.60000E-03     0.60000E-03
          999.00         -999.00          1.0000          0.0000         0.50000
          20.000          20.000      /
 56224001   'VTGTPAT'        562240       562240  '1 '
         -1.0000       1.3000      0.50000E-01   0.0000      /
 56224002   'VTGTPAT'        562240       562240  '1 '
         -1.0000       1.2000      0.16000       0.0000      /
 56224003   'VTGTPAT'        562240       562240  '1 '
         -1.0000       1.1000       10.000       0.0000      /
 56224004   'VTGTPAT'        562240       562240  '1 '
         0.50000       5.0000       2.0000       0.0000      /
 56224005   'VTGTPAT'        562240       562240  '1 '
         0.70000       5.0000       10.000       0.0000      /
 56224006   'VTGTPAT'        562240       562240  '1 '
         0.88000       5.0000       20.000       0.0000      /
 56224007   'FRQTPAT'        562240       562240  '1 '
          57.000       100.00      0.50000       0.0000      /
 56224008   'FRQTPAT'        562240       562240  '1 '
          58.300       100.00       600.00       0.0000      /
 56224009   'FRQTPAT'        562240       562240  '1 '
         -100.00       62.000      0.50000       0.0000      /
 56224010   'FRQTPAT'        562240       562240  '1 '
         -100.00       60.700       600.00       0.0000      /
/***********************************************
/BESS
     563240 'USRMDL' 1  'REGCAU1'  101   1    1   14    3    4       0
         0.20000E-01   10.000      0.90000      0.50000       1.1000
          1.1000      0.90000       0.0000      -1.0000      0.10000E-01
          0.0000       99.000      -99.000       1.0000      /
     563240  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       0
         0.20000          1.3000         0.20000E-01    -0.80000E-01     0.50000E-01
          10.000         0.75000        -0.50000          1.0000         0.10000E-01
          0.6000         -0.6000          1.1000         0.90000          1.0000
          5.0000          1.0000          3.0000         0.30000          999.00
         -999.00          1.0000         -1.0000          1.1000         0.20000E-01
         0.50000E-01      1.0000         0.20000          1.0000         0.60000
          1.0000          1.2000          1.0000         0.50000E-01      1.0000
         0.20000          1.0000         0.60000          1.0000          1.2000
          1.0000          1800.0         0.50000         0.99000         0.10000E-01  /
     563240 'USRMDL' 1  'REPCAU1'  107   0    7    27   7   9
          561240        563240     561240    'T2'        1       1       1
         0.50000E-01      2.5000          10.000          0.0000         0.50000E-01
         0.70000          0.0000          0.0000          0.0000         0.50000E-01
        -0.50000E-01      0.0000          0.0000         0.60000        -0.60000
         0.50000         0.25000         0.25000        -0.60000E-03     0.60000E-03
          999.00         -999.00          1.0000          0.0000         0.50000
          20.000          20.000      /
 56324001   'VTGTPAT'        563240       563240  '1 '
         -1.0000       1.3000      0.50000E-01   0.0000      /
 56324002   'VTGTPAT'        563240       563240  '1 '
         -1.0000       1.2000      0.16000       0.0000      /
 56324003   'VTGTPAT'        563240       563240  '1 '
         -1.0000       1.1000       10.000       0.0000      /
 56324004   'VTGTPAT'        563240       563240  '1 '
         0.50000       5.0000       2.0000       0.0000      /
 56324005   'VTGTPAT'        563240       563240  '1 '
         0.70000       5.0000       10.000       0.0000      /
 56324006   'VTGTPAT'        563240       563240  '1 '
         0.88000       5.0000       20.000       0.0000      /
 56324007   'FRQTPAT'        563240       563240  '1 '
          57.000       100.00      0.50000       0.0000      /
 56324008   'FRQTPAT'        563240       563240  '1 '
          58.300       100.00       600.00       0.0000      /
 56324009   'FRQTPAT'        563240       563240  '1 '
         -100.00       62.000      0.50000       0.0000      /
 56324010   'FRQTPAT'        563240       563240  '1 '
         -100.00       60.700       600.00       0.0000      /

/**********************************************************************
/*** Project:       P2334 ends
/**********************************************************************